---
blog: true
title: "电力系统分析：第13讲 暂态分析概述与同步发电机模型"
slug: "电力系统分析-第13讲-暂态分析概述与同步发电机模型-pwrtr01"
summary: "从绕组产生磁场、磁场与另一绕组交链讲起，逐步建立磁链与自感、互感的关系。用可转动示意图解释 a/b/c 与 d/q 轴、cosθ 互感、隐极机与凸极机的区别，再整理六绕组方程，并连接转子运动、惯性与摇摆方程。"
date: 2026-11-16
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "暂态分析"
  - "同步发电机"
  - "六绕组模型"
  - "摇摆方程"
  - "惯性"
  - "课程笔记"
outgoing:
  - "电力系统分析-第4章-第12讲-经济运行与经济调度-pwr4l12"
  - "电力系统分析-第4章-第11讲-有功功率与频率调整-pwr4l11"
  - "电力系统分析-第2章-第5讲-标幺制与等值电路-pwr2l05"
---

# 第 13 讲：暂态分析概述与同步发电机模型

潮流计算描述给定运行条件下的稳态。线路故障、设备投切或负荷变化以后，电流、磁链、转速和功角都要经历一个变化过程。暂态分析研究的就是这个过程：变化从哪里开始，各变量怎样相互影响，系统能否进入新的稳定状态。

本篇对应课程暂态部分第 1 讲，在整个系列中记为第 13 讲。核心是把同步发电机的电磁方程与转子运动方程连接起来。

## 1. 暂态过程与模型的时间尺度

### 1.1 稳态中的电压仍然随时间变化

交流系统的“稳态”并不表示瞬时电压不变，而是指其幅值、频率以及相量关系保持稳定，功率等运行量变化缓慢。发生扰动后，这些关系开始变化，系统进入暂态。

短路是较严重的扰动；线路投切、负荷投切也会引起暂态。扰动后的系统可能达到新的稳态，也可能因保护动作改变结构，或失去稳定运行能力。

### 1.2 三类过程关注不同的变量

| 过程 | 典型时间尺度 | 主要变量与问题 |
| --- | --- | --- |
| 波过程 | 微秒至毫秒 | 雷电或操作过电压，电压、电流沿线路传播 |
| 电磁暂态 | 毫秒至秒 | 电流、磁链和电压的快速变化，短路电流计算 |
| 机电暂态 | 秒至分钟 | 转子转速、相对功角、系统频率和电压，稳定性分析 |

这些过程可以同时发生。短路后，电磁变量先快速变化，电磁转矩随之改变，再推动具有惯性的转子加速或减速。

![扰动前后不同时间尺度的过程及模型](/obsidian-assets/45f94d2f890c7b33.png)

### 1.3 相量模型与瞬时值模型的区别

对电感，瞬时关系为

$$
u_L(t)=L\frac{\mathrm di_L(t)}{\mathrm dt}
$$

在给定角频率的正弦稳态下，才能写成相量关系

$$
\dot U_L=j\omega L\dot I_L
$$

同样，电容的瞬时关系与稳态相量关系分别为

$$
i_C(t)=C\frac{\mathrm du_C(t)}{\mathrm dt},\qquad
\dot I_C=j\omega C\dot U_C
$$

电磁暂态模型保留电压、电流的瞬时波形以及电磁储能状态。机电暂态模型主要跟踪相量或基波有效值的缓慢变化，通常把一部分较快的网络电磁过程近似为代数关系，同时保留所需的发电机、转子和控制器动态。

包含机械方程的详细电磁暂态模型也能研究较慢的机电过程，但需要较小时间步长，计算量较大。模型的选择取决于要观察哪一类变化。

## 2. 先看清绕组、磁轴和 d/q 轴

### 2.1 a 轴表示绕组产生磁场的方向

先沿电机转轴看一个截面。定子绕组的导线放在圆周上的槽里，导线沿电机轴向延伸，再由端部连成线圈。把一相绕组简化成一个线圈，可以在截面上看到它的两条有效边。

线圈通电后，两边导线共同产生一个穿过铁心与气隙的磁场。**a 轴表示 a 相绕组基波磁场的正向中心线**，相当于这组线圈的磁轴。它表示线圈朝哪个方向励磁、对哪个方向的基波磁场交链最强。

为了先看清磁路，第 3 节暂把定子正电流记作 $j_a$，方向选为产生正向磁链的流入电流。课件采用流出发电机的电流 $i_a=-j_a$，第 4 节再换回这一约定。

![同步发电机的定子、转子和气隙](/obsidian-assets/b0fc989b45526438.png)

真实的 a 相绕组分布在多个槽里。把各线圈产生的磁场相加，再保留空间基波，就得到以 a 轴为中心、沿圆周按正弦变化的磁场分布。b、c 相采用相同的绕组结构，磁轴分别相差 $120^\circ$ **电角度**。下面的示意图按一对极绘制，此时电角度与机械角度相同；一般有“电角度 = 极对数 × 机械角度”。

所以，图上的 a、b、c 三条轴，代表三组绕组的空间位置。它们不是三根导线，也不表示三个电流必须在某一时刻同时沿这些线流动。

### 2.2 隐极机气隙均匀，为什么仍有 d 轴和 q 轴

隐极机的转子外形接近圆柱，理想模型把气隙看成沿圆周均匀。但是，转子上仍然有一组放置在确定位置的励磁绕组 $f$。通入直流励磁电流后，它建立有确定方向的主磁场。

把**励磁绕组的正磁轴**定义为直轴 $d$；再沿转子正转方向超前 $90^\circ$ 电角度，定义交轴 $q$。转子转动时，这两条轴一起转动，a、b、c 轴则留在定子上。

即使励磁电流暂时为零，励磁绕组在转子上的位置仍然确定，d、q 轴也仍然可以定义。它们的方向由转子上的绕组位置规定，不随瞬时合成磁场重新选取。

**气隙均匀回答的是“磁通沿不同方向通过时，磁路是否同样容易”；d/q 轴回答的是“励磁绕组朝哪边，以及怎样记录相对位置”。** 隐极机可以有近似相同的直、交轴主磁路，同时具有一组沿 d 轴布置的励磁绕组。

### 2.3 小写 d/q 与大写 D/Q 分别是什么

课件把转子导电回路的暂态效应等效为两个阻尼绕组：沿直轴的 $D$ 绕组和沿交轴的 $Q$ 绕组。连同定子三相和励磁绕组，共有六个绕组变量。

![励磁绕组与直轴、交轴等效阻尼绕组](/obsidian-assets/4acbb90c8344e5df.png)

| 记号 | 代表的对象 | 在模型中的作用 |
| --- | --- | --- |
| $a,b,c$ | 定子三相绕组及各自磁轴 | 接电网，空间位置固定 |
| $f$ | 转子励磁绕组 | 接励磁电源，磁轴沿 d 轴 |
| $d,q$ | 随转子旋转的两个坐标方向 | 描述空间方向和投影 |
| $D,Q$ | 两个等效转子阻尼绕组 | 描述感应电流，内部短路 |

其中 $u_D=u_Q=0$ 表示阻尼绕组短路。磁链变化仍会激发 $i_D$、$i_Q$，进而影响磁场和转矩。

后续若出现 $i_d$、$\psi_d$，它们表示定子电流、磁链经过坐标变换后的 d 轴分量；$i_D$、$\psi_D$ 则是转子 D 阻尼绕组的电流和磁链。大小写对应不同的物理量。

### 2.4 接下来采用的理想化条件

先从**线性磁路、均匀气隙的隐极机**入手：定子三相绕组对称，只保留空间基波，忽略齿槽、饱和、磁滞与涡流损耗。这样能先看清电流、磁场和磁链之间的关系。

第 5 节再引入凸极机直、交轴磁路不同的情形，解释课件中的 $\cos2\theta$ 项。两种情形的区别会直接体现在电感参数里。

## 3. 从电流和磁场，一步步得到电感与磁链

### 3.1 先看一个线圈：电感系数从磁路中来

电流经过 $N$ 匝线圈，产生磁动势 $\mathcal F=Ni$。在一个集中参数、线性磁路中，若磁阻为 $\mathcal R_m$，则

$$
\Phi=\frac{Ni}{\mathcal R_m}.
$$

$\Phi$ 是穿过一匝线圈所围面积的磁通。磁链把各匝交链的磁通相加；各匝磁通相同时，$\psi=N\Phi$。于是

$$
\psi=\frac{N^2}{\mathcal R_m}i=Li,
\qquad L=\frac{N^2}{\mathcal R_m}.
$$

这说明电感 $L$ 是什么：**在给定结构和磁路条件下，单位电流能建立多少磁链。** 匝数、气隙长度、铁心与绕组几何共同决定它的数值。画出一条轴线，只确定了方向，还不能算出具体的电感值。

磁通单位是 Wb，磁链常写成 Wb·匝；$L$ 的单位为 H。实际分布绕组要对磁场和绕组分布积分，但“先由电流求磁场，再计算绕组交链了多少磁通”这条物理过程不变。

### 3.2 互感的下标：谁产生磁场，谁接收磁链

现在只给励磁绕组 $f$ 通入电流 $i_f$，其余绕组电流都置零。它产生的磁通一部分穿过气隙，与定子 a 相绕组交链。把这部分磁链记为 $\psi_{a\leftarrow f}$：

$$
\psi_{a\leftarrow f}=L_{af}i_f.
$$

这里第一个下标 a 表示**接收磁链的绕组**，第二个下标 f 表示**产生这部分磁场的电流所在绕组**。因此 $L_{af}$ 是“每 1 A 励磁电流给 a 相带来多少磁链”的系数，这就是互感。

a 相此时可以开路，$i_a=0$，但 $\psi_{a\leftarrow f}$ 仍可不为零。磁场可以由另一个绕组的电流产生。

### 3.3 转子转动时，为什么会出现 cosθ

记 $\theta_a$ 为从 a 轴到转子 d 轴、沿正转方向量出的电角度。在理想隐极机的基波模型中：

$$
\boxed{L_{af}(\theta_a)=M_f\cos\theta_a}
$$

$M_f$ 是两轴正向重合时的互感幅值，由绕组和磁路决定；$\cos\theta_a$ 描述转动后的空间交链关系。

可以先看三个位置。设示例参数 $M_f=0.10\ \mathrm H$、$i_f=2\ \mathrm A$：

| 转角与位置 | $L_{af}$ / H | $\psi_{a\leftarrow f}$ / Wb·匝 |
| --- | --- | --- |
| $0^\circ$，正对 | $+0.10$ | $+0.20$ |
| $90^\circ$，正交 | $0$ | $0$ |
| $180^\circ$，反向 | $-0.10$ | $-0.20$ |

在 $90^\circ$ 位置，励磁磁场仍然存在。为零的是它对 a 相的**净磁链贡献**。b、c 相的磁轴不同，交链的磁链也不同。

下面的控件把定子 a 轴固定，转动圆形转子上的 f/d 轴。先比较 $0^\circ$、$90^\circ$、$180^\circ$，再保持角度不变、改变 $i_f$：在线性模型中，$L_{af}$ 保持不变，磁链则随电流改变。

![widget|600](/obsidian-assets/24af8b52370c2c00.html)

### 3.4 “投影”背后的空间积分

真实绕组分布在圆周上，投影可以理解为两种空间分布的重合程度。用 $\varphi$ 表示沿气隙圆周的电角位置：a 相绕组的基波交链权重正比于 $\cos\varphi$，励磁磁场的基波分布正比于 $i_f\cos(\varphi-\theta_a)$。

把各处的交链贡献加起来，磁链便正比于

$$
\psi_{a\leftarrow f}\propto
i_f\int_0^{2\pi}
\cos\varphi\cos(\varphi-\theta_a)\,\mathrm d\varphi.
$$

展开第二个余弦后，含 $\cos\varphi\sin\varphi$ 的项在一周内相互抵消，而 $\cos^2\varphi$ 的积分为 $\pi$，所以

$$
\int_0^{2\pi}\cos\varphi\cos(\varphi-\theta_a)\,\mathrm d\varphi
=\pi\cos\theta_a.
$$

把匝数、尺寸、气隙磁导以及这个积分中的常数合并为 $M_f$，就得到

$$
\psi_{a\leftarrow f}=M_fi_f\cos\theta_a.
$$

因此，余弦关系来自基波磁场与绕组空间分布的交链。两轴正交时积分为零，也由这个关系直接给出。[MIT 的同步机绕组模型讲义](https://ocw.mit.edu/courses/6-061-introduction-to-electric-power-systems-spring-2011/f99554aa923748fa210a30a874ee5fc8_MIT6_061S11_ch9.pdf)给出了均匀气隙机器的绕组与互感模型，可对照其第 4、5 节阅读。

### 3.5 磁链方程是一项项叠加出来的

若六个绕组都可能有电流，就先分别计算每个电流给 a 相带来的磁链，再利用线性磁路叠加：

$$
\begin{aligned}
\psi_a={}&L_{aa}j_a+L_{ab}j_b+L_{ac}j_c\\
&+L_{af}i_f+L_{aD}i_D+L_{aQ}i_Q.
\end{aligned}
$$

第一项是自磁链；其余五项是其他绕组电流带来的互磁链。每个电感系数都在回答同一种问题：“这一组电流，给 a 相贡献多少磁链？”

给 b、c、f、D、Q 各写一行，就得到电感矩阵。**矩阵的一行记录一个接收绕组的总磁链，一列记录一个电流对所有绕组的贡献。** 把这些系数排进矩阵，只是把六个叠加式放在一起。

## 4. 换回课件参考方向，再写电气方程

### 4.1 定子电流前为什么出现负号

前一节用流入定子绕组的 $j_a,j_b,j_c$ 说明磁路。课件按发电机输出习惯，规定 $i_a,i_b,i_c$ 从端电压正端流出，所以

$$
j_a=-i_a,\qquad j_b=-i_b,\qquad j_c=-i_c.
$$

转子励磁电流仍从励磁电压正端流入，阻尼绕组也沿各自正磁轴选定电流方向。于是刚才的 a 相叠加式变为

$$
\begin{aligned}
\psi_a={}&-L_{aa}i_a-L_{ab}i_b-L_{ac}i_c\\
&+L_{af}i_f+L_{aD}i_D+L_{aQ}i_Q.
\end{aligned}
$$

$L_{aa}>0$。式中 $-L_{aa}i_a$ 的负号来自电流参考方向，而互感系数 $L_{ab}$、$L_{af}$ 自身的正负来自绕组间的空间方向；这两层符号分别处理。

例如，励磁绕组的磁链为

$$
\begin{aligned}
\psi_f={}&-L_{fa}i_a-L_{fb}i_b-L_{fc}i_c\\
&+L_{ff}i_f+L_{fD}i_D+L_{fQ}i_Q.
\end{aligned}
$$

### 4.2 电压方程描述磁链怎样变化

电磁感应给出磁链变化率，绕组电阻带来压降。采用上述参考方向，六个电压方程为

$$
\begin{aligned}
u_a&=\frac{\mathrm d\psi_a}{\mathrm dt}-ri_a\\
u_b&=\frac{\mathrm d\psi_b}{\mathrm dt}-ri_b\\
u_c&=\frac{\mathrm d\psi_c}{\mathrm dt}-ri_c\\
u_f&=\frac{\mathrm d\psi_f}{\mathrm dt}+r_fi_f\\
0&=\frac{\mathrm d\psi_D}{\mathrm dt}+r_Di_D\\
0&=\frac{\mathrm d\psi_Q}{\mathrm dt}+r_Qi_Q.
\end{aligned}
$$

磁链方程给出当前电流与磁场的联系；电压方程给出磁链随时间怎样变化。两组方程结合起来，才得到绕组电磁动态。

### 4.3 最后再整理为矩阵

按 $a,b,c,f,D,Q$ 的顺序排列电流、磁链、电压，并定义

$$
S=\operatorname{diag}(-1,-1,-1,1,1,1),
$$

$$
R=\operatorname{diag}(r,r,r,r_f,r_D,r_Q).
$$

$S\boldsymbol i$ 把课件的电流约定换成产生正向磁链的电流方向。于是

$$
\boxed{\boldsymbol\psi=L(\theta_a)S\boldsymbol i},
$$

$$
\boxed{\boldsymbol u=\frac{\mathrm d\boldsymbol\psi}{\mathrm dt}+RS\boldsymbol i}.
$$

在线性、互易的磁路中，同一转子位置下 $L_{jk}=L_{kj}$。也就是说，用 k 绕组的电流看 j 绕组的交链，与反过来定义的互感系数相同。电流方向的转换集中放在 $S$ 中，电感矩阵 $L$ 保持对称。

## 5. 哪些电感随转角变化：先隐极机，再凸极机

### 5.1 隐极机：定子自感不变，定转子互感仍然变化

把各类电感分开看，均匀气隙隐极机的关系很清楚：

| 电感 | 转动时是否变化 | 原因 |
| --- | --- | --- |
| $L_{aa},L_{bb},L_{cc}$ | 不变 | 单个定子绕组所见的磁路不随圆形转子的位置改变 |
| $L_{ab},L_{bc},L_{ca}$ | 不变 | 定子绕组彼此的夹角固定，气隙磁路也不变 |
| $L_{ff},L_{DD},L_{QQ},L_{fD}$ | 不变 | 转子绕组彼此固定，面对空间对称的定子 |
| $L_{af},L_{bf},L_{cf}$ 等定转子互感 | 改变 | 转子绕组磁轴在转，和定子各相的夹角不断变化 |

以励磁绕组对定子三相的作用为例，定义

$$
\theta_b=\theta_a-\frac{2\pi}{3},\qquad
\theta_c=\theta_a+\frac{2\pi}{3},
$$

便有

$$
\begin{aligned}
L_{af}&=M_f\cos\theta_a,\\
L_{bf}&=M_f\cos\theta_b,\\
L_{cf}&=M_f\cos\theta_c.
\end{aligned}
$$

三个式子使用同一个幅值 $M_f$，差别来自三相绕组的空间位置。例如 $\theta_a=0$、$M_fi_f=0.20\ \mathrm{Wb\cdot 匝}$ 时，励磁产生的三相磁链分别为 $+0.20,-0.10,-0.10\ \mathrm{Wb\cdot 匝}$。

这些电感参数是在其余绕组电流置零时分别定义的。实际运行中各绕组电流同时存在，总磁链应按第 4 节叠加。

### 5.2 凸极机为什么增加 cos2θ 项

凸极机的直轴、交轴气隙磁路不同。a 相轴线对齐 d 轴时的自感，记为 $L_{a,d}$；对齐 q 轴时的自感，记为 $L_{a,q}$。

当 a 轴与 d 轴夹角为 $\theta_a$，a 相电流产生的基波磁动势可以分解为 d、q 两个方向，分别带有 $\cos\theta_a$、$\sin\theta_a$ 的投影。两条磁路各自产生磁通，再投影回 a 相的交链方向，又各乘一次投影系数。因此

$$
L_{aa}=L_{a,d}\cos^2\theta_a
+L_{a,q}\sin^2\theta_a.
$$

用倍角公式整理，令

$$
L_s=\frac{L_{a,d}+L_{a,q}}2,\qquad
L_t=\frac{L_{a,d}-L_{a,q}}2,
$$

便得到课件中的表达式

$$
\boxed{L_{aa}=L_s+L_t\cos2\theta_a}.
$$

这解释了为什么这里是 $2\theta$：自身励磁和自身接收磁链各带来一次投影，产生平方项，整理后成为倍角项。它的周期为 $\pi$，也符合转子转半个电周期后磁路形状重复的几何特点。

![凸极机定子相自感随转角变化，周期为 π](/obsidian-assets/4b3b37c80ab0da13.png)

另外两相只是位置平移：

$$
L_{bb}=L_s+L_t\cos2\theta_b,
$$

$$
L_{cc}=L_s+L_t\cos2\theta_c.
$$

回到理想均匀气隙隐极机，$L_{a,d}=L_{a,q}$，所以 $L_t=0$、$L_{aa}=L_s$。**这只消除了由磁路凸极性引起的自感变化；f 与 a 的相对位置仍在变，$L_{af}=M_f\cos\theta_a$ 仍然保留。**

### 5.3 定子相间互感：固定夹角与凸极性两部分

在课件的约定下，定子相间互感为

$$
\begin{aligned}
L_{ab}=L_{ba}&=-M_s-L_t\cos2\left(\theta_a+\frac\pi6\right),\\
L_{bc}=L_{cb}&=-M_s-L_t\cos2\left(\theta_b+\frac\pi6\right),\\
L_{ca}=L_{ac}&=-M_s-L_t\cos2\left(\theta_c+\frac\pi6\right).
\end{aligned}
$$

![凸极机定子 a、b 相互感随转角变化](/obsidian-assets/2e879a2f63549510.png)

$-M_s$ 是平均项。定子两相的磁轴相差 $120^\circ$，基波交链中的 $\cos120^\circ=-1/2$ 给出负的相间主互感。再考虑凸极磁路，便增加随位置变化的倍角项；在理想隐极机中，$L_t=0$，只剩常数 $-M_s$。

### 5.4 转子绕组之间，以及它们与定子的互感

f 与 D 绕组同轴，彼此位置固定，因此

$$
L_{fD}=L_{Df}=M_R.
$$

Q 绕组与它们相差 $90^\circ$。在所用的对称、线性基波模型中，两种空间分布的交链积分为零，所以

$$
L_{fQ}=L_{Qf}=L_{DQ}=L_{QD}=0.
$$

对任一定子相 $k=a,b,c$，D 绕组沿 d 轴，与 f 绕组有相同的角度关系：

$$
L_{kD}=L_{Dk}=M_D\cos\theta_k.
$$

Q 绕组沿超前 d 轴 $90^\circ$ 的 q 轴，于是

$$
\begin{aligned}
L_{kQ}=L_{Qk}
&=M_Q\cos\left(\theta_k+\frac\pi2\right)\\
&=-M_Q\sin\theta_k.
\end{aligned}
$$

这些角度系数决定怎样交链；$M_f,M_D,M_Q,M_R$ 的具体数值仍由对应绕组和磁路决定。同轴的两个绕组也可以因匝数、漏磁等不同而具有不同电感。

### 5.5 励磁电流是直流，为什么定子仍有交流电压

再看最简单的隐极机开路情况：只有恒定的励磁电流 $i_f$，定子电流为零，转子以电角速度 $\omega_e$ 匀速旋转。

$$
\theta_a(t)=\theta_a(0)+\omega_e t,
$$

$$
\psi_a(t)=M_fi_f\cos\theta_a(t).
$$

虽然 $i_f$ 不变，但励磁绕组与 a 相的交链关系在变，a 相磁链仍然随时间变化。因此

$$
u_a(t)=\frac{\mathrm d\psi_a}{\mathrm dt}
=-\omega_eM_fi_f\sin\theta_a(t).
$$

这就得到正弦交流电压。隐极机定子自感恒定，与转动励磁磁场在定子中感应出电压并不冲突。

对于完整模型，电角速度改变时先积分得到转子位置：

$$
\theta_a(t)=\theta_a(0)+\int_0^t\omega_e(\tau)\,\mathrm d\tau.
$$

将磁链方程求导，则有

$$
\frac{\mathrm d\boldsymbol\psi}{\mathrm dt}
=L(\theta_a)S\frac{\mathrm d\boldsymbol i}{\mathrm dt}
+\frac{\partial L}{\partial\theta_a}\dot\theta_a S\boldsymbol i.
$$

第一项来自电流变化，第二项来自绕组相对位置变化。刚才开路发电的例子，正是第二项最直观的表现。

## 6. 转子运动方程：把电磁系统接到机械系统

### 6.1 从转矩平衡出发

把转子和相连旋转部件等效为刚体，转动惯量为 $J$，机械角速度为 $\Omega$。原动机转矩为 $M_m$，发电机电磁转矩为 $M_e$，等效阻尼转矩为 $M_D$，则

$$
\boxed{J\frac{\mathrm d\Omega}{\mathrm dt}=M_m-M_e-M_D}
$$

净转矩为正时转子加速，为负时减速，等于零时转速不变。它与绕组方程通过转速、转子位置和电磁转矩相互耦合。

### 6.2 转动惯量与动能

转子在额定机械角速度 $\Omega_0$ 下的动能为

$$
W_k=\frac12J\Omega_0^2
$$

若用等效惯性半径 $R_E$ 表示质量分布，则

$$
J=mR_E^2
$$

实心圆柱的几何半径若为 $R$，则 $J=mR^2/2$。等效惯性半径与几何半径的含义不同。

机械转速为 $n$ r/min、极对数为 $p_p$ 时：

$$
\Omega_0=\frac{2\pi n}{60},\qquad
\omega_0=p_p\Omega_0=2\pi f_0
$$

$\Omega_0$ 是机械角速度，$\omega_0$ 是电角速度。机械方程中的转动惯量应与机械角速度配套。

## 7. 惯性时间常数 T_J 与 H

### 7.1 把转矩方程化为标幺值

取功率基准 $S_B$，转矩基准为

$$
M_B=\frac{S_B}{\Omega_0}
$$

定义 $\Omega^*=\Omega/\Omega_0$，将转矩方程除以 $M_B$，得到

$$
\frac{J\Omega_0^2}{S_B}\frac{\mathrm d\Omega^*}{\mathrm dt}
=M_m^*-M_e^*-M_D^*
$$

因此定义

$$
\boxed{T_J=\frac{J\Omega_0^2}{S_B}=\frac{2W_k}{S_B}}
$$

便有

$$
T_J\frac{\mathrm d\Omega^*}{\mathrm dt}
=M_m^*-M_e^*-M_D^*
$$

$T_J$ 的单位为秒。上式使用 SI 单位时，$J$ 用 kg·m²，$\Omega_0$ 用 rad/s，$S_B$ 用 W。

### 7.2 T_J 的物理意义

若施加恒定的、等于基准转矩的净加速转矩，则

$$
T_J\frac{\mathrm d\Omega^*}{\mathrm dt}=1
$$

由静止加速到额定转速，需要的时间恰为 $T_J$。这给出了惯性时间常数的直观解释：在相同净转矩下，$T_J$ 越大，转速改变越慢。

### 7.3 H 表示额定转速下储存的动能

另一种常用惯性参数定义为

$$
H=\frac{W_k}{S_B}
$$

因此

$$
\boxed{T_J=2H}
$$

例如一台机组在 $500\ \mathrm{MVA}$ 基准下 $H=4\ \mathrm s$，其额定转速下储存的动能为 $2000\ \mathrm{MJ}$，对应 $T_J=8\ \mathrm s$。

同一台机组换功率基准时，实际动能不变，所以

$$
H_{\mathrm{new}}=H_{\mathrm{old}}\frac{S_{B,\mathrm{old}}}{S_{B,\mathrm{new}}}
$$

$T_J$ 也按同样比例换算。多机系统比较或汇总惯性时，需要先统一功率基准。

## 8. 从转矩方程到摇摆方程

### 8.1 相对功角记录转子相对于同步参考系的位置

![转子 q 轴与同步旋转参考相量之间的相对功角](/obsidian-assets/f63d0da7e97754bc.png)

取一个以额定电角速度 $\omega_0$ 旋转的参考相量。转子 $q$ 轴与参考相量之间的电角度记为 $\delta$。若转子实际电角速度为 $\omega_e$：

$$
\frac{\mathrm d\delta}{\mathrm dt}=\omega_e-\omega_0
$$

定义速度标幺值 $\omega^*=\omega_e/\omega_0=\Omega/\Omega_0$，则

$$
\boxed{\frac{\mathrm d\delta}{\mathrm dt}=\omega_0(\omega^*-1)}
$$

同步运行时，转子仍在持续旋转，但 $\delta$ 保持不变。转子比同步参考系快时，$\delta$ 增大；更慢时，$\delta$ 减小。

### 8.2 功率与转矩的标幺值怎样转换

实际功率满足 $P=M\Omega$，因此

$$
P^*=\frac{M\Omega}{S_B}=M^*\Omega^*=M^*\omega^*
$$

所以用功率精确表示转矩平衡，应写成

$$
T_J\frac{\mathrm d\omega^*}{\mathrm dt}
=\frac{P_m^*-P_e^*-P_D^*}{\omega^*}
$$

这里 $P_e$ 指电磁转换功率，$P_D$ 指等效阻尼功率。

在转速接近额定值的机电暂态分析中，$\omega^*\approx1$，可以用功率标幺值近似转矩标幺值：

$$
T_J\frac{\mathrm d\omega^*}{\mathrm dt}
\approx P_m^*-P_e^*-P_D^*
$$

这个近似约束的是转速偏移，并不要求相对功角 $\delta$ 很小。

### 8.3 一阶与二阶形式

保留星号以区分标幺值，摇摆方程写为

$$
\boxed{
\begin{aligned}
\frac{\mathrm d\delta}{\mathrm dt}&=\omega_0(\omega^*-1)\\
T_J\frac{\mathrm d\omega^*}{\mathrm dt}&=P_m^*-P_e^*-P_D^*
\end{aligned}}
$$

消去 $\omega^*$，得到二阶形式

$$
\boxed{\frac{T_J}{\omega_0}\frac{\mathrm d^2\delta}{\mathrm dt^2}
=P_m^*-P_e^*-P_D^*}
$$

用 $T_J=2H$ 替换：

$$
\frac{2H}{\omega_0}\frac{\mathrm d^2\delta}{\mathrm dt^2}
=P_m^*-P_e^*-P_D^*
$$

上式中，$\delta$ 用电弧度，$t$ 用秒，$\omega_0$ 用电弧度/秒，$T_J$ 和 $H$ 用秒，右侧功率是同一基准下的标幺值。

## 9. 用摇摆方程解释频率初始变化率

在接近同步运行的分析中，$f=f_0\omega^*$，于是

$$
\frac{\mathrm df}{\mathrm dt}
=\frac{f_0}{T_J}(P_m^*-P_e^*-P_D^*)
=\frac{f_0}{2H}(P_m^*-P_e^*-P_D^*)
$$

同样的标幺功率缺额下，惯性越小，频率下降越快。这正是第 11 讲讨论的惯性作用。

考虑 $f_0=50\ \mathrm{Hz}$、$S_B=500\ \mathrm{MVA}$、$H=4\ \mathrm s$ 的机组。某时刻电磁功率比机械输入多 $50\ \mathrm{MW}$，暂忽略阻尼，则

$$
P_m^*-P_e^*=-\frac{50}{500}=-0.1
$$

$$
\frac{\mathrm df}{\mathrm dt}
=\frac{50}{8}(-0.1)=-0.625\ \mathrm{Hz/s}
$$

若在最初 $0.1\ \mathrm s$ 内把功率差视为常数，频率约下降 $0.0625\ \mathrm{Hz}$。以初始相对角速度为零，还可以估计相对功角变化：

$$
\Delta\delta\approx\frac12\frac{\omega_0}{T_J}\Delta P^*t^2
=\frac12\frac{2\pi\times50}{8}(-0.1)(0.1)^2
\approx-0.0196\ \mathrm{rad}
$$

即约 $-1.125^\circ$ 电角度。频率偏差记录速度变化，功角偏差则进一步积累了速度偏差。

后续的电磁功率会随网络和功角改变，调速系统也会改变机械输入，因此完整轨迹要联立电气方程与控制方程求解。

## 10. 组合成完整的 abc 同步机模型

把前面的关系放在一起，模型具有三个相互连接的部分：

$$
\begin{aligned}
\boldsymbol u&=\frac{\mathrm d\boldsymbol\psi}{\mathrm dt}+RS\boldsymbol i\\
\boldsymbol\psi&=L(\theta_a)S\boldsymbol i\\
J\frac{\mathrm d\Omega}{\mathrm dt}&=M_m-M_e-M_D
\end{aligned}
$$

另有转角运动关系，以及 $a,b,c$ 端口接电网、$f$ 端口接励磁系统的接口条件；两个阻尼绕组内部短路。

在某一时刻，转子位置决定电感矩阵，磁链与电流决定电磁状态；电磁转矩和机械转矩之差改变转速，转速再改变下一时刻的转子位置。这个闭环把电气侧和机械侧接在一起。

若以磁链和转子位置、转速作为状态，一个自然的状态选择为

$$
\boldsymbol x=
\begin{bmatrix}
\psi_a&\psi_b&\psi_c&\psi_f&\psi_D&\psi_Q&\delta&\omega^*
\end{bmatrix}^{\mathsf T}
$$

初始潮流提供扰动前的端口运行点，再结合发电机和控制系统求出一致的初始状态。扰动发生后，网络条件改变，电磁状态与机械状态按各自的方程演化。

$abc$ 模型的主要计算负担来自随位置周期变化的定子相关电感。后续转到随转子旋转的 $dq$ 坐标系，就是为了把这种空间位置变化从电感参数中整理出来，让直、交轴的物理关系更容易处理。

## 课件与相关笔记

本篇依据课程文件《暂态01-EN电力系统暂态概述与同步发电机模型》，55 页。P3—12 为暂态过程与模型，P14—24 为结构、假设和参考方向，P25—44 为六绕组电磁方程及电感参数，P45—54 为转子运动、惯性与整体模型。

- 上一讲：[[电力系统分析-第4章-第12讲-经济运行与经济调度-pwr4l12|经济运行与经济调度]]
- 频率控制：[[电力系统分析-第4章-第11讲-有功功率与频率调整-pwr4l11|有功功率与频率调整]]
- 基准换算：[[电力系统分析-第2章-第5讲-标幺制与等值电路-pwr2l05|标幺制与等值电路]]
