---
blog: true
title: "电力系统分析：第1章 第2讲：电力系统概述（Lecture 2）"
slug: "电力系统分析-第1章-第2讲-电力系统概述-pwr1l02"
summary: "第 1 章第 2 讲笔记：发电厂与输电环节、为何以功率而非电流作为电力系统变量、交流与复功率的定义、负荷与负荷曲线及其在潮流与稳定分析中的基础作用。"
date: 2026-09-14
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "课程笔记"
  - "负荷曲线"
---

# 第 1 章 电力系统概述（Lecture 2）学习笔记

> 源文件：`02-EN第一章电力系统概述(第2讲).pdf`（共 91 张幻灯片），课件原文为英文。

---

## 本讲提纲：本讲回答 7 个核心问题

1. **How to generate electricity?** — 电能是怎么生产出来的？
2. **How to transmit electricity?** — 电能是怎么输送的？
3. **Why choosing power as variables in power systems?** — 电力系统分析为什么用功率而不是电流作变量？
4. **How to introduce power and complex power in AC?** — 交流系统中的功率、复功率如何定义？
5. **What are load and load curves?** — 什么是负荷与负荷曲线？
6. **What are typical load curves? Their application?** — 典型负荷曲线长什么样？有什么用？
7. **Which load curves are preferred by power systems?** — 什么样的负荷曲线对电网更“友好”？
> 第 1、2 问对应发电厂与电网，是电力系统的“硬件”；第 3–7 问对应功率、负荷，是后续潮流、短路、稳定分析的“语言基础”。

---

## §2 发电厂：电能生产 Power Plants: Power Generation

### 2.1 火电厂 Thermal Power Plants

**能量转换链：** 化学能（燃料）→ 热能 → 机械能 → 电能
**主要组成：**

| 系统             | 英文                 | 功能             |
| -------------- | ------------------ | -------------- |
| 燃烧系统           | Combustion System  | 燃料 → 灰，空气 → 烟气 |
| 汽水系统           | Steam-water System | 水 ↔ 蒸汽循环       |
| 电力系统           | Power System       | 发电机、变压器、输电线路   |
| 燃料供给 / 引风 / 除灰 | Fuel/Draft/Ash     | 辅助燃烧与环保        |

**火电厂流程图**

![Thermal Power Generation Process](/obsidian-assets/a4eda73c3bc1374e.png)

> 流程：燃料在锅炉燃烧 → 产生高压高温蒸汽 → 汽轮机 → 发电机 → 升压变压器并网。冷凝器由冷却塔/空冷岛提供冷却。

**在中国的情况：**

- 装机容量的主体，提供约 60% 的电量（近年随新能源增长而下降）。
- 燃料：煤、油或天然气。煤要长距离运输，因此在煤矿附近建**坑口电厂**（课件举了安徽宿州的例子），变"运煤"为"输电"。
- 汽轮机分高压、中压、低压三级缸。

**课件列出的问题**：采矿与运输的安全问题、配套基础设施的社会问题、酸雨 / 温室效应 / 可吸入颗粒物的环境问题、效率问题（发展**热电联产 CHP**）、不可再生。课件最后留了一个讨论：要不要弃煤（Abandon coal?）。

---

### 2.2 水电厂 Hydro Power Plants

**能量转换链：** 势能（水位）→ 动能（水流）→ 机械能（水轮机）→ 电能

**水电厂流程图**

![Hydro Power Generation Process](/obsidian-assets/7ed59d8b30dba311.png)

> 关键要素：水库（Reservoir）形成水头 → 进水口/控制闸门（Intake/Control Gate）→ 压力钢管（Penstock）→ 水轮机（Turbine）→ 发电机 → 变压器 → 输电线。

**优点：**

| 优点   | 说明            |
| ---- | ------------- |
| 清洁   | 几乎不直接排放 CO₂   |
| 廉价   | 无燃料成本         |
| 可再生  | 靠水文循环         |
| 综合利用 | 防洪、灌溉、航运、养殖   |
| 快速启动 | 约 5 分钟即可启动，火电要几个小时；调节方便、功率响应快，适合调峰 |
| 抽水蓄能 | 可双向运行，削峰填谷    |

**问题：**
- 建设：投资大、周期长、移民、文物保护、国防安全。
- 运行：来水受气候、水文、防洪、灌溉约束，出力波动大。

- 水电是最重要的电源之一，发电量占比 >10%；出力由**水位（水头）和流量**决定。

**典型案例：**

| 电站 | 规模 |
| --- | --- |
| 伊泰普（南美，20 世纪最大水电站） | 18 × 700 MW，年发电约 71 TWh |
| 三峡（21 世纪） | 32 × 700 MW + 2 × 50 MW，年发电约 100 TWh，五级船闸 |
| 丰宁抽水蓄能（世界最大抽蓄） | 12 × 300 MW = 3600 MW，2024 年 12 月 31 日全面投产 |
| 其他 | 新安江（千岛湖）、向家坝、天荒坪抽水蓄能 |

---

### 2.3 核电厂 Nuclear Power Plants（自学）

**能量转换链：** 核能（核裂变）→ 热能 → 机械能 → 电能

**核电厂流程图**

![Nuclear Power Generation Process](/obsidian-assets/124d2b0b0c8cc67a.png)

> 一回路：反应堆 → 蒸汽发生器；二回路：蒸汽发生器 → 汽轮机 → 发电机 → 冷凝器。核电站与火电厂本质区别只在“热源”，后续汽轮发电部分类似。

**优缺点：**
- 省煤省油、免去运输：同为 500 MW，一年耗煤约 150 万吨，耗铀只要约 20 吨。
- 不需要空气（没有燃烧过程），可建在地下、水下或高原。
- 投资高、运行成本低；单站装机超过 500 MW 时比火电经济。
- 问题：放射性污染。
- 典型电站：秦山（2 × 300 MW）、大亚湾（1800 MW）。世界第一座核电站是 1954 年莫斯科郊外的奥布宁斯克核电站。

---

### 2.4 新能源发电 New Energy Power Generation

**中国 2025 年数据（课件）**

![New Energy Proportion](/obsidian-assets/93f611a208abcdae.png)

| 指标           | 数据                     |
| ------------ | ---------------------- |
| 2025 年总装机容量  | 38.9 亿千瓦（3890 GW）      |
| 2025 年总发电量   | 10.6 万亿千瓦时             |
| 新能源装机占比      | 47.3%（1841 GW）         |
| 2025 年光伏新增装机 | 316.6 GW，占当年新增容量 58.1% |

> 风电、光伏的装机容量和发电量已超过核电和水电，成为第二、第三大电源。新能源大规模并网是新型电力系统最核心的特征之一。

**主要形式：**

| 形式   | 英文                             | 特点            |
| ---- | ------------------------------ | ------------- |
| 风电   | Wind Power                     | 陆上/海上，间歇性、随机性 |
| 光伏   | Photovoltaic (PV)              | 分布式/集中式，白天出力  |
| 光热   | Concentrated Solar Power (CSP) | 可配储热，有一定可调性   |
| 风光互补 | Wind-solar Complementary       | 平滑出力波动        |

---

### 2.5 四类电源小结

| 电源  | 优势          | 劣势          | 主要用途          |
| --- | ----------- | ----------- | ------------- |
| 火电  | 可控、容量大      | 污染、碳排放、燃料成本 | 基荷/调峰/备用      |
| 水电  | 清洁、快速、可储能   | 受水文约束、生态移民  | 基荷/调峰/调频      |
| 核电  | 低碳、稳定、能量密度高 | 安全与核废料      | 基荷            |
| 新能源 | 低碳、分布广      | 间歇性、随机性、弱惯性 | 电量替代+需配套灵活性资源 |

---

## §3 电力网络：输配电 Power Network: Transmission and Distribution

### 3.1 主要组成 Main Components

课件对电力网络的界定：**不含发电机和负荷**的子系统，主要指高压输电网，配电系统可以看作负荷的一部分。

**主要元件：**

| 元件     | 英文                       | 作用           |
| ------ | ------------------------ | ------------ |
| 输电线路   | Transmission Line        | 远距离、大功率送电    |
| 变电站    | Substation               | 电压变换、潮流汇集与分配 |
| 变压器    | Transformer              | 升压 / 降压      |
| 断路器    | Breaker                  | 故障隔离、开合电路    |
| 母线     | Bus                      | 多回线路的电气连接点   |
| 输电电缆   | Cable                    | 城市地下、跨海      |
| 气体绝缘线路 | GIL (Gas-Insulated Line) | 大容量、占地小      |

**带断路器的连接示意图**

![Connection Diagram with Breakers](/obsidian-assets/5e4a506b72b64cab.png)

> 发电机 → 变压器 → 母线（Bus）→ 断路器 → 输电线路 → 母线 → 变压器 → 负荷。断路器实现故障隔离和运行方式切换。

---

### 3.2 电网接线方式 Connection Mode

电网接线要求：**可靠、灵活、安全、经济**。

**开式接线（Open Loop，单向供电）**

![Open Loop Connection](/obsidian-assets/e274b718ea90d552.png)

图中是一个 2 × 3 的组合：三列是三种结构，上下两行是有无备用。

| 结构 | 无备用（单回线） | 有备用（双回线） | 特点 |
| --- | --- | --- | --- |
| 放射式 Radial（课件拼作 Radical） | (a) | (d) | 每个负荷从电源单独引一条线 |
| 干线式 Trunk | (b) | (e) | 沿一条干线引出多个分支 |
| 链式 Chain | (c) | (f) | 负荷沿线逐个串接 |

无备用接线简单、投资少、控制简单，但任一段故障，下游就停电；有备用接线把每段改成双回线，可靠性提高、投资增加。开式接线多用于**配电网**。

**闭式接线（Closed Loop，双向供电）**

![Closed Loop Connection](/obsidian-assets/393903b6f5153404.png)

| 类型           | 特点     |
| ------------ | ------ |
| 环式 Loop      | 单电源成环  |
| 闭式 Closed    | 多电源互联  |
| 两端供电 Two-end | 两个电源对供 |

> 闭式接线多用于**输电网**，可靠性高、潮流可双向流动，但短路电流大、保护配置复杂。

---

### 3.3 高压输电：为什么要高电压？

**长距离、大容量输电的约束：**

| 物理量  | 公式              |
| ---- | --------------- |
| 输送容量 | $S = UI$        |
| 电压降落 | $\Delta V = IZ$ |
| 有功损耗 | $P_L = I^2 R$   |

- 在输送功率 $S$ 一定时，提高电压 $U$ 可减小电流 $I$，从而**降低线损**和**电压降落**。
- 高电压还能提高系统**稳定性**。
- 发电机机端电压通常 10–30 kV（受绝缘限制），经变压器升压至 110–1000 kV 后远距离输送，到负荷附近再降压。
- 直观的数量关系：输送同样的功率，电压提高到 2 倍，电流减半，线损 $I^2R$ 降到 1/4。下面的控件可以拖动电压看损耗怎么变。

![widget|520](/obsidian-assets/2897143ec313a26e.html)

**电压等级与输送容量、距离的关系**

| 网络      | 电压等级      | 输送容量          | 输送距离           |
| ------- | --------- | ------------- | -------------- |
| 输电网     | 1000 kV   | 3500–5000 MVA | >1000 km       |
|         | 750 kV    | 2000–2500 MVA | >500 km（跨区）    |
|         | 500 kV    | 1000–1500 MVA | 150–850 km（跨省） |
|         | 220 kV    | 100–500 MVA   | 100–300 km（地区） |
| 高/中压配电网 | 110 kV    | 10–50 MVA     | 50–100 km（跨市）  |
|         | 35 kV     | 2–10 MVA      | 20–50 km（市内）   |
|         | 10 kV     | 0.2–2 MVA     | 6–20 km（市中心）   |
| 低压配电网   | 380/220 V | 建筑物、农村用户      | 极短距离           |

> 电压等级越高，绝缘、设备制造与运行难度越大，因此需要在技术与经济之间权衡。

---

### 3.4 额定电压的确定 Rated Voltage

**基本原则（±5%）**

- 线路 / 用电设备额定电压 = $U_N$
- 发电机额定电压 = $1.05 U_N$（补偿机端线路压降）
- 升压变压器：
  - 一次侧 = 线路电压（若直接连发电机则为 $1.05 U_N$）
  - 二次侧 = $1.1 U_N$（补偿线路压降）
- 降压变压器：
  - 一次侧 = 线路电压 $U_N$（它对线路来说是用电设备）
  - 二次侧 = $1.1 U_N$（或 $1.05 U_N$）

**额定电压沿线路的分布示意**

![Determine Rated Voltage](/obsidian-assets/fe7edfceaca35cd8.png)

> 图中可以看到：发电机出口 1.05$U_N$，升压变二次侧 1.1$U_N$，线路末端约 $U_N$，配电线路末端允许降到 0.95$U_N$。

**为什么是这几个倍数**（理解了就不用死背）：用电设备允许 ±5% 的电压偏差，线路正常运行时首端比末端高约 10%。于是：

- 线路额定电压取首末两端的平均，等于用电设备的 $U_N$，首端 1.05、末端 0.95，两头都在 ±5% 以内。
- 发电机接在线路首端，所以是 1.05$U_N$。
- 变压器二次侧相当于下一段线路的电源，要再补偿变压器自身约 5% 的内部压降，所以取 1.1$U_N$；如果二次侧直接接用电设备或线路很短，取 1.05$U_N$ 即可。

**额定电压对照表**（课件 P57 列到 35 kV；110、220 kV 两行按上面的 1.1 倍规则补充）

| 线路/用电设备 $U_N$ (kV) | 发电机 (kV) | 变压器一次侧 (kV) | 变压器二次侧 (kV) |
| --- | --- | --- | --- |
| 6 | 6.3 | 6 或 6.3 | 6.3 或 6.6 |
| 10 | 10.5 | 10 或 10.5 | 10.5 或 11 |
| 35 | — | 35 | 38.5 |
| 110 | — | 110 | 121 |
| 220 | — | 220 | 242 |

变压器一次侧出现 6.3、10.5 这两个值，是因为它直接接在发电机出口（即升压变），一次侧要与发电机电压一致。

---

### 3.5 高压直流输电 HVDC（自学）

**HVDC 基本结构**

![HVDC](/obsidian-assets/6681164b9c859b27.png)

> 送端：三相 AC → 变压器 → 整流器（Rectifier）→ DC 线路 → 受端逆变器（Inverter）→ 变压器 → 三相 AC。

**优点：**
- 可连接两个**非同步**交流系统，无频率约束，不存在功角稳定问题。
- 相同成本下，直流线路输送容量约为交流的 3:2；电缆优势更明显。
- 线路损耗小。
- 控制快速灵活。

**缺点：**
- 换流站投资高，等价距离约 500 km（架空线）或 50 km（电缆）。
- 产生谐波，需要滤波。
- 无自然过零点，直流断路器制造困难。

**中国典型工程：** 课件举的是葛洲坝—上海南桥直流（葛上直流），中国第一条 ±500 kV 超高压直流。课后思考题还问到：你能一眼认出一条直流线路吗？（看杆塔：直流线路只有正负两极导线，交流有三相。）

---

## §4 交流电力系统的功率与复功率 Power and Complex Power

### 4.1 为什么用功率作变量？

- 电力系统是**能量系统**，分析方法以能量/功率为基础。
- 电力系统分析给定边界条件，求解内部状态；最终关心的是发电机输出功率和负荷功率。
- 发电、用电、计费都以**功率/电能**为单位，用功率作变量最自然。

### 4.2 单相瞬时功率 Single-phase Instantaneous Power

设单端口网络电压、电流为
$$
u(t)=\sqrt{2}U\cos\omega t, \quad i(t)=\sqrt{2}I\cos(\omega t-\varphi)
$$
则瞬时功率
$$
p(t)=u(t)i(t)
$$
课件的思路是先把电流按相位拆成两个分量：与电压**同相**的有功分量 $i_R(t)=\sqrt2 I\cos\varphi\cos\omega t$，和与电压**相差 90°** 的无功分量 $i_X(t)=\sqrt2 I\sin\varphi\sin\omega t$（$I_R=I\cos\varphi$、$I_X=I\sin\varphi$ 就是电流相量在电压方向上的投影和垂直分量）。分别乘以 $u(t)$，得到
$$
p(t)=\underbrace{UI\cos\varphi\,[1+\cos 2\omega t]}_{p_R(t)} + \underbrace{UI\sin\varphi\,\sin 2\omega t}_{p_X(t)}
$$

![widget|520](/obsidian-assets/695fafea121d262d.html)

### 4.3 有功功率与无功功率

**有功功率 P（Active Power）**
$$
P = UI\cos\varphi
$$
- 物理意义：等效电阻消耗能量的速率，是瞬时功率的平均值（做功部分）。
- 单位：W、kW、MW。
**无功功率 Q（Reactive Power）**
$$
Q = UI\sin\varphi
$$
- 物理意义：等效电抗与外部电源之间能量交换的幅值，平均值为 0。
- 描述电感、电容储存和释放磁场/电场能量的现象。
- 单位：var、kvar、Mvar。
**关键特征：**
- $p_R(t)$ 以 $2\omega$ 的角频率脉动（周期是电压周期的一半），恒 $\ge 0$，平均值 $UI\cos\varphi$。
- $p_X(t)$ 同样以 $2\omega$ 脉动，正负对称、平均值为 0，幅值 $UI\sin\varphi$。
- 所以 $P$ 定义为 $p_R$ 的**平均值**，$Q$ 定义为 $p_X$ 的**幅值**：两者都不随时间变化，是从时变的瞬时功率里提炼出的特征量。

课件用小球打比方：电感和电容里的能量来回交换，就像小球在动能和势能之间转换，一来一回总量不变，但这个交换过程一直在进行，交换的"强度"就是 $Q$。

### 4.4 无功功率真的“无用”吗？

**不是。** 无功功率用于在交流系统中**建立和维持电场/磁场**，是电压支撑和正常运行的必要条件。
- 感性网络：$Q>0$，吸收感性无功，是**无功负荷**。
- 容性网络：$Q<0$，发出感性无功，是**无功电源**。
- 吸收感性无功 = 发出容性无功，反之亦然。

### 4.5 视在功率与复功率

**视在功率 S**
$$
S = UI, \qquad S^2 = P^2 + Q^2
$$
**复功率 $\tilde{S}$**
![Complex Power and Power Triangle](/obsidian-assets/f22c36048ce88e1d.png)
$$
\tilde{S} = \dot{U}\,\dot{I}^* = UI\angle(\delta_u - \delta_i) = UI\angle\varphi = UI\cos\varphi + jUI\sin\varphi = P + jQ
$$

| 部分  | 含义              |
| --- | --------------- |
| 实部  | 有功功率 $P$        |
| 虚部  | 无功功率 $Q$        |
| 模   | 视在功率 $S$        |
| 辐角  | 功率因数角 $\varphi$ |

**复功率的优点：**
- 把功率三角关系用复数统一表达。
- 在电路计算中，复功率**可以相加**（同一网络中各支路的复功率守恒，即流入节点的复功率之和等于流出之和）；视在功率 $S$ 只是模，相位不同的两个 $S$ 不能直接相加。

### 4.6 三相功率 Three-phase Power

**对称三相系统（以相电压、相电流表示）**
$$
P = 3U_p I_p \cos\varphi, \quad Q=3Q_p = 3U_p I_p \sin\varphi, \quad S = 3U_p I_p
$$
**用线电压、线电流表示（Y 或 Δ 接法）**
$$
P = \sqrt{3}U_L I_L \cos\varphi
$$
$$
Q = \sqrt{3}U_L I_L \sin\varphi
$$

$$
S = \sqrt{3}U_L I_L
$$

![Three-phase Power](/obsidian-assets/b63c87caf67f5154.png)

**复功率**

$$
\tilde{S} = \sqrt{3}\,\dot{U}_L\,\dot{I}_L^*\,e^{-j30°} = \sqrt{3}U_L I_L\angle\varphi = P + jQ
$$

> 其中 $\varphi$ 为每相负载的功率因数角（相电压与相电流的夹角），**不是**线电压与线电流的夹角。以 A 相为例，$\dot U_{AB}=\sqrt3\dot U_A e^{j30°}$，所以 $3\dot U_A\dot I_A^*=\sqrt3\dot U_{AB}\dot I_A^*e^{-j30°}$，乘 $e^{-j30°}$ 正是为了扣掉线电压超前相电压的 30°。

---

## §5 电力系统负荷：电能消费 Power System Load

### 5.1 什么是电力系统负荷？

- **电力系统负荷（Power System Load）**：所有用电设备的综合负荷，又称系统综合负荷。
- 包括工业、农业、交通、生活等各类用电设备。
- 主要设备：异步电动机、同步电动机、电炉、电热、照明、整流装置等，其中**异步电动机占主要部分**。
- 本课程研究的负荷通常指高压输电系统侧看到的负荷（一个城镇、大型工厂或配电网的总负荷）。

### 5.2 负荷关系 Power System Load Relationship

![Power System Load Relationship](/obsidian-assets/2ce49de791d51f17.png)

**从电源到用户的功率传递层次：**

| 层级 | 英文 | 关系 |
| --- | --- | --- |
| 综合用电负荷 | Integrated System Load | 所有用户负荷之和 |
| 供电负荷 | Power Supply Load | 综合用电负荷 + 网损，即电厂送入电网的功率 |
| 发电负荷 | Generator Load | 供电负荷 + 厂用电，即发电机的总出力 |

顺着能量流倒着记：发电机发出的功率先被电厂自己用掉一部分（厂用电），送入电网后又在路上损耗一部分（网损），剩下的才到用户手里。

**厂用电与网损比例（参考值）**

| 电厂类型 | 厂用电比例 |
|---|---|
| 火电厂 | 5%–8% |
| 水电厂 | 0.1%–1% |
| 核电厂 | 4%–5% |

- 网损：输配电损耗，约占 5%–10%。

### 5.3 负荷曲线 Load Curve

**定义：** 描述负荷随时间变化的曲线，是负荷预测、调度、规划的基础。

**分类：**

| 分类维度 | 类别 |
|---|---|
| 功率类型 | 有功负荷曲线、无功负荷曲线 |
| 时间尺度 | 日、周、月、年负荷曲线 |
| 对象 | 发电厂、变电站、线路、用户 |

#### 日负荷曲线 Daily Load Curves

![Typical Daily Load Curves](/obsidian-assets/fa281ea66ecdc7b3.png)

- 反映一天 24 小时内负荷变化。
- 应用：编制日调度计划、计算日电量 $A = \int_0^{24} P \,dt$（kWh）。
- 特征量：日最大负荷 $P_{\max}$、日最小负荷 $P_{\min}$、日平均负荷 $P_a$、峰谷差。
- 负荷分层：基荷（valley，谷）、腰荷（waist）、峰荷（peak）。

#### 年最大负荷曲线 Maximum Annual Load Curves

![Typical Maximum Annual Load Curves](/obsidian-assets/a277c0b0e15a7ef9.png)

- 描述一年中每月（或每日）最大负荷的变化。
- 应用：安排机组检修、扩建或新建电厂、确定备用容量（负荷备用、事故备用、检修备用、国民经济备用）。
- 图中：装机容量 > 最大负荷，差额为 $R_t$ **备用容量**；A 区为检修窗口；B 区为新增容量。

#### 年负荷持续时间曲线 Annual Load Duration Curves

![Typical Annual Load Duration Curves](/obsidian-assets/5d56d1033cc70f8d.png)

- 将全年负荷按从大到小排序，横轴为累计小时数（0–8760 h）。
- 曲线下的面积 = 全年用电量 $A = \int_0^{8760} P(t)\,dt$。
- **年最大负荷利用小时数：**

$$
T_{\max} = \frac{A}{P_{\max}}
$$

- 中国 $T_{\max}$ 约 5000 h，且呈下降趋势（说明负荷率降低、峰谷差变大）。
- 直观理解：$T_{\max}$ 是"如果一直按最大负荷用电，多少小时就能把全年电量用完"。全年 8760 h，$T_{\max}$ 越接近 8760，曲线越平。

> 课堂补充（易混概念）：发电设备也有"利用小时数"= 年发电量 / 装机容量，衡量电源被用得多充分。老师课上给的大致数字：核电 7000 h 以上，火电 4000 h 左右，海上风电约 3500 h，陆上风电约 2000 h，光伏较好的地区约 1500 h。新能源利用小时数低，所以同样的发电量要装更多的容量。

### 5.4 负荷预测 Load Forecast

- **目的：** 预测未来负荷变化，指导发电计划与资源配置。
- **重要性：** 电能难以大规模储存，必须“以需定发”。
- **难点：** 受工业/农业生产、地理位置、气候气象、节假日、居民生活习惯等多因素影响。
- 被认为是“尚未完全解决的问题”，是电力系统运行与规划的核心课题。

### 5.5 什么样的负荷曲线对电网更“友好”？

这是本讲提纲的第 7 问，课件放在课后思考题里。答案是**越平越好**：峰谷差小、负荷率 $P_a/P_{\max}$ 高、$T_{\max}$ 大。

- 曲线平，机组就能稳定运行在高效率点，少开停机，调峰压力小；
- 同样的年用电量，$P_{\max}$ 越小，需要的装机容量和输电容量就越少。

负荷曲线也可以"改变"：分时电价引导用户错峰、需求响应、抽水蓄能和电池储能削峰填谷，都是在把曲线压平。

---

## 关键公式汇总

| 名称        | 公式                                                                          |
| --------- | --------------------------------------------------------------------------- |
| 单相瞬时功率    | $p(t)=u(t)i(t)=UI\cos\varphi[1+\cos2\omega t]+UI\sin\varphi\sin2\omega t$ |
| 单相有功功率    | $P=UI\cos\varphi$                                                           |
| 单相无功功率    | $Q=UI\sin\varphi$                                                           |
| 视在功率      | $S=UI=\sqrt{P^2+Q^2}$                                                       |
| 复功率       | $\tilde{S}=\dot{U}\dot{I}^*=P+jQ$                                           |
| 三相有功功率    | $P=\sqrt{3}U_L I_L\cos\varphi$                                              |
| 三相无功功率    | $Q=\sqrt{3}U_L I_L\sin\varphi$                                              |
| 三相视在功率    | $S=\sqrt{3}U_L I_L$                                                         |
| 输送容量      | $S=UI$                                                                      |
| 电压降落      | $\Delta V=IZ$                                                               |
| 线路损耗      | $P_L=I^2R$                                                                  |
| 年最大负荷利用小时 | $T_{\max}=A/P_{\max}$                                                       |

---

## 关键术语 Glossary（中英对照）

| 中文        | English                      | 说明                    |
| --------- | ---------------------------- | --------------------- |
| 火电厂       | Thermal power plant          | 燃煤/燃气/燃油发电            |
| 水电厂       | Hydro power plant            | 利用水头发电                |
| 核电厂       | Nuclear power plant          | 核裂变发电                 |
| 新能源       | New energy                   | 风、光等可再生能源发电           |
| 抽水蓄能      | Pumped hydro storage         | 可逆式水电，削峰填谷            |
| 输电线路      | Transmission line            | 远距离送电                 |
| 配电网       | Distribution network         | 终端分配电能                |
| 变电站       | Substation                   | 电压变换与潮流分配             |
| 断路器       | Breaker                      | 开关与保护设备               |
| 母线        | Bus                          | 汇集与分配电能的导体            |
| 开式网络      | Open loop network            | 单向供电                  |
| 闭式网络      | Closed loop network          | 双向/环网供电               |
| 额定电压      | Rated voltage                | 设备正常运行电压              |
| 高压直流输电    | HVDC                         | 直流输电                  |
| 有功功率      | Active power $P$             | 实际做功的功率               |
| 无功功率      | Reactive power $Q$           | 维持电磁场的交换功率            |
| 视在功率      | Apparent power $S$           | $S=UI$                |
| 复功率       | Complex power $\tilde{S}$    | $P+jQ$                |
| 功率因数角     | Power factor angle $\varphi$ | 电压与电流相量夹角             |
| 负荷曲线      | Load curve                   | 负荷随时间变化曲线             |
| 日负荷曲线     | Daily load curve             | 24 h 内负荷变化            |
| 年最大负荷曲线   | Maximum annual load curve    | 全年各月最大负荷              |
| 年负荷持续时间曲线 | Annual load duration curve   | 负荷从大到小排序的累计时间曲线       |
| 年最大负荷利用小时 | $T_{\max}$                   | $T_{\max}=A/P_{\max}$ |
| 厂用电       | Power plant auxiliary load   | 电厂自身用电                |
| 网损        | Network loss                 | 输配电损耗                 |

---

## 思考题 / 自测

1. **火电厂与水电厂的能量转换链**分别是什么？各有哪些优缺点？
2. **新能源发电高比例并网**给电力系统运行带来哪些挑战？
3. **开式接线与闭式接线**的适用场景和可靠性差异是什么？
4. **为什么远距离输电要用高电压？** 用 $S=UI$、$\Delta V=IZ$、$P_L=I^2R$ 说明。
5. **额定电压的“1.05”与“1.1”倍数**分别出现在哪些设备？为什么要这样设定？
6. **HVDC 与 HVAC 相比**，什么情况下更适合采用直流？
7. **有功功率和无功功率的物理意义**分别是什么？为什么说无功功率不是“无用”的？
8. **复功率为什么比视在功率更适合电路分析？**
9. **三相功率公式 $P=\sqrt{3}U_L I_L\cos\varphi$ 中，$\varphi$ 是什么角？**
10. **日负荷曲线、年最大负荷曲线、年负荷持续时间曲线**分别用于什么决策？
11. **$T_{\max}$ 下降意味着什么？** 对系统规划和运行有什么影响？
12. **延伸思考**：课件最后提到“用 AI 制作一次大停电解释作品”，结合第 1 讲的多米诺模型，选择一个真实大停电事件梳理事故链。

---

## 备注

- 本笔记对应课件第 1 章第 2 讲（共 2 讲），与第 1 讲笔记共同覆盖完整第 1 章。
