---
blog: true
title: "电力系统分析：第2章 第4讲：变压器参数与等值电路"
slug: "电力系统分析-第2章-第4讲-变压器参数与等值电路-pwr2l04"
summary: "第 2 章第 4 讲笔记：双绕组与三绕组变压器等值电路、短路试验与空载试验反推参数、变比折算与理想变压器、把磁耦合化为 π 型纯电路，以及负荷的静态电压/频率特性模型。"
date: 2026-09-28
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "变压器"
  - "负荷模型"
  - "课程笔记"
---

# 第 2 章 电力系统稳态模型（课程第 4 讲：变压器参数与等值电路）学习笔记

> 源文件：`04-EN第二章电力系统稳态模型(第4讲变压器参数和等值电路)20260927.pdf`（37 张幻灯片）
> 课件内部标题：*Chapter 2: Power System Steady State Model — Lecture 2: Transformer and Load Model*

---

## 0. 本讲位置与提纲

课件开篇四问：
1. 稳态分析中如何建模变压器？
2. 如何导出变压器的等值参数？
3. 如何把变压器中的磁链耦合表示成电路？
4. 稳态分析中如何建模负荷？
全讲逻辑线：
$$
\text{物理结构} \to \text{直接分析电磁场太困难} \to \text{用两组试验反推参数} \to \text{双绕组/三绕组} \to \text{把磁耦合化为纯电路（}\pi\text{ 型）} \to \text{负荷模型}
$$
关键转折在 P8：**"Analyzing fields is difficult! How to deal with it in engineering?"** —— 变压器的电磁场分布复杂、无法直接解析，工程上改用**短路试验 + 空载试验**这两组可测量的实验数据来反推等值参数。这是本讲全部公式的来源。

---

## 1. 变压器结构与双绕组等值电路

### 1.1 物理结构

- 主要部件：**绕组（windings）**与**铁芯（core）**。
- **三台单相变压器可组成三相变压器组**（three-phase bank），每相一台独立单元；部分 1000 kV 交流工程采用这种布置。

### 1.2 双绕组变压器的三种等值电路（P7）

![双绕组变压器等值电路：原始形式 → 合并串联支路 → 工程形式](/obsidian-assets/6afbe60dd1a4d1f0.png)

三种形式是**同一个电路的三次化简**：

| 形式       | 串联支路                                       | 励磁（并联）支路     | 说明            |
| -------- | ------------------------------------------ | ------------ | ------------- |
| ① 原始形式   | $R_1 + jX_1$ 与 $R_2' + jX_2'$ **分开画**      | $R_m + jX_m$ | 最接近物理结构       |
| ② 合并串联支路 | $R_T + jX_T$（$=R_1+R_2'$，$X_T = X_1+X_2'$） | $R_m + jX_m$ | 两个串联阻抗合并      |
| ③ 工程形式   | $R_T + jX_T$                               | $G_T - jB_T$ | 励磁支路改用电导、电纳表示 |
|          |                                            |              |               |

两点约定（P7 原文强调）：

- **只考虑电气参数之间的幅值关系，不计相位关系**；
- 按 **Y/Y 接线**给出。

> **为什么端口标 2′ 而不是 2？** —— 2′ 表示**已把二次侧参数折算到一次侧**（归算到同一电压等级）。只有折算之后，两侧参数才能直接串并联，才有 ②③ 两种简化形式。

---

## 2. 双绕组变压器等值参数（P9–P15）

### 2.1 两组试验与四个铭牌数据

![短路试验与空载试验接线：短路试验加 $I_N$，空载试验加 $U_N$](/obsidian-assets/10137f6564ba151e.png)

| 试验                          | 施加量                 | 测得量                               | 用途                    |
| --------------------------- | ------------------- | --------------------------------- | --------------------- |
| **短路试验** Short-circuit test | 一侧加额定电流 $I_N$，另一侧短路 | 短路损耗 $\Delta P_S$、短路电压百分数 $U_S\%$ | 求**串联阻抗** $R_T$、$X_T$ |
| **空载试验** Open-circuit test  | 一侧加额定电压 $U_N$，另一侧开路 | 空载损耗 $\Delta P_0$、空载电流百分数 $I_0\%$ | 求**励磁导纳** $G_T$、$B_T$ |

四个量就是铭牌上给出的 4 个数据。

### 2.2 串联阻抗（由短路试验得到）

#### 电阻 $R_T$

短路时二次侧短路，铁芯磁通很小，铁耗可忽略：
$$
\Delta P_S = \Delta P_{cu} + \Delta P_{Fe}, \qquad \Delta P_{Fe} \approx 0
$$
短路损耗即额定电流下的铜耗：
$$
\Delta P_S = 3I_N^2 R_T = 3\left(\frac{S_N}{\sqrt{3}U_N}\right)^2 R_T
$$
解得：
$$
\boxed{\;R_T = \frac{\Delta P_S\, U_N^2}{S_N^2}\times 10^3 \quad (\Omega)\;}
$$
式中 $\Delta P_S$ 单位 kW，$S_N$ 单位 kVA，$U_N$ 单位 kV。

#### 电抗 $X_T$

短路电压百分数定义为短路电流为额定值时的电压降占额定电压的百分比：
$$
U_S\% = \frac{U_S}{U_N}\times100 \approx \frac{\sqrt{3}I_N X_T}{U_N}\times100 = \frac{S_N X_T}{U_N^2}\times100
$$
解得：
$$
\boxed{\;X_T = \frac{U_S\%\, U_N^2}{S_N}\times 10 \quad (\Omega)\;}
$$

### 2.3 励磁导纳（由空载试验得到）

#### 电导 $G_T$

空载时电流很小，铜耗可忽略，空载损耗即铁耗：
$$
\Delta P_0 = \Delta P_{cu} + \Delta P_{Fe}, \qquad \Delta P_{cu} \approx 0
$$
$$
\Delta P_0 = U_N^2 G_T
$$
$$
\boxed{\;G_T = \frac{\Delta P_0}{U_N^2}\times10^{-3} \quad (\text{S})\;}
$$

#### 电纳 $B_T$

空载电流百分数：
$$
I_0\% = \frac{I_0}{I_N}\times100 = \frac{U_N B_T}{\sqrt{3}I_N}\times100 = \frac{U_N^2}{S_N}B_T\times100
$$
解得：
$$
\boxed{\;B_T = \frac{I_0\%\, S_N}{U_N^2}\times10^{-5} \quad (\text{S})\;}
$$

### 2.4 别忘了变比 $k_T$（P14）

![变比 $k_T$ 与理想变压器：把 2′ 侧参数折算到 2 侧|305](/obsidian-assets/7ee33118fe3761d8.png)
$$
k_T = \frac{U_{N1}}{U_{N2}}
$$
- 含义：**空载时两侧绕组的线电压之比**；
- 用 $k_T$ 把 2′ 侧的电气参数折算到 2 侧，才能得到**实际电压等级**下的数值；
- 多电压等级时这件事变得困难。

### 2.5 使用注意（P15）

- 单位统一取 **kV、kW、kVA**；
- 等值电路与参数**折算到选定的 $U_N$ 侧**；
- 等值参数是**单相值**，按 Y/Y 接线给出，**与实际接线方式无关**；
- **符号约定的差异**：线路等值电路中 $\dot Y_L/2 = jB_L/2$ 的虚部为正（容性）；变压器等值电路中 $\dot Y_T = G_T - jB_T$ 的虚部为负（感性）；
- 励磁支路用**三相励磁功率**表示：$\Delta P_0$（kW）由铭牌给出，$\Delta Q_0 = \dfrac{I_0\%}{100}S_N$（kVAR）；
- 励磁支路位于**电源输入侧（一次侧）**。

---

## 3. 三绕组变压器等值参数（P16–P26）

### 3.1 等值电路与试验方式

![三绕组变压器等值电路：$R_1+jX_1$ 串联，励磁支路 $G_T-jB_T$，另两支路 $R_2+jX_2$、$R_3+jX_3$|444](/obsidian-assets/3295d138bde8cc3a.png)
**空载试验**：一侧加 $U_N$，另两侧开路，测 $\Delta P_0$（kW）、$I_0\%$。
→ $G_T$、$B_T$ 的计算方法与双绕组**完全相同**。
**短路试验**：一侧加 $I_N$，一侧开路，一侧短路。三个绕组两两配对，共 **3 组试验**：
$$
(1\text{-}2),\quad (2\text{-}3),\quad (3\text{-}1)
$$
分别测得 $\Delta P_{S(1\text{-}2)}$、$\Delta P_{S(2\text{-}3)}$、$\Delta P_{S(3\text{-}1)}$ 与 $U_{S(1\text{-}2)}\%$、$U_{S(2\text{-}3)}\%$、$U_{S(3\text{-}1)}\%$，再解出各绕组自己的值。

### 3.2 电阻 $R_1$、$R_2$、$R_3$（容量 100/100/100）

**第一步：把两两试验的短路损耗拆成单绕组损耗。**
$$
\begin{cases}
\Delta P_{S(1\text{-}2)} = \Delta P_{S1} + \Delta P_{S2}\\[2pt]
\Delta P_{S(2\text{-}3)} = \Delta P_{S2} + \Delta P_{S3}\\[2pt]
\Delta P_{S(3\text{-}1)} = \Delta P_{S3} + \Delta P_{S1}
\end{cases}
$$
这是一个三元一次方程组，解得：
$$
\boxed{\;
\begin{aligned}
\Delta P_{S1} &= \tfrac12\left[\Delta P_{S(1\text{-}2)} + \Delta P_{S(3\text{-}1)} - \Delta P_{S(2\text{-}3)}\right]\\[2pt]
\Delta P_{S2} &= \tfrac12\left[\Delta P_{S(1\text{-}2)} + \Delta P_{S(2\text{-}3)} - \Delta P_{S(3\text{-}1)}\right]\\[2pt]
\Delta P_{S3} &= \tfrac12\left[\Delta P_{S(3\text{-}1)} + \Delta P_{S(2\text{-}3)} - \Delta P_{S(1\text{-}2)}\right]
\end{aligned}\;}
$$
**第二步：套用与双绕组相同的电阻公式。**
$$
R_1 = \frac{\Delta P_{S1}U_N^2}{S_N^2}\times10^3,\quad
R_2 = \frac{\Delta P_{S2}U_N^2}{S_N^2}\times10^3,\quad
R_3 = \frac{\Delta P_{S3}U_N^2}{S_N^2}\times10^3 \quad (\Omega)
$$
作为对照，双绕组：
$$
R_T = \frac{\Delta P_S U_N^2}{S_N^2}\times10^3 \quad (\Omega)
$$

### 3.3 绕组容量不相等时的折算（放大系数）

变压器额定容量 $S_N$ 与各绕组容量 $S_{N1}/S_{N2}/S_{N3}$ **未必相同**。例如额定容量取 100% 时，绕组容量可能是 $100/100/100$、$100/100/50$、$100/50/100$。
**问题**：小容量绕组的额定电流受限，做短路试验时电流达不到 $I_N$，测得的损耗偏小。
**假设性试验**（设想短路试验中通入额定电流 $I_N$）：
- 有功损耗与电流的**平方**成正比；
- 额定电压下，额定电流与额定容量成**正比**。
$$
\boxed{\;\Delta P'_{S(a\text{-}b)} = \Delta P_{S(a\text{-}b)}\left(\frac{S_N}{\min\{S_{Na},\,S_{Nb}\}}\right)^{2}\;}
$$

**放大系数**为 $\left(\dfrac{S_N}{\min\{S_{Na},S_{Nb}\}}\right)^2$。

**例题：容量 100/50/100 时的折算**
$$
\Delta P_{S(1\text{-}2)} = \Delta P'_{S(1\text{-}2)}\left(\frac{I_N}{I_N/2}\right)^{2} = 4\Delta P'_{S(1\text{-}2)}\ \ (\text{实测量})
$$
$$
\Delta P_{S(2\text{-}3)} = \Delta P'_{S(2\text{-}3)}\left(\frac{I_N}{I_N/2}\right)^{2} = 4\Delta P'_{S(2\text{-}3)}\ \ (\text{实测量})
$$
$$
\Delta P_{S(3\text{-}1)} = \Delta P'_{S(3\text{-}1)}\ \ (\text{实测量})\quad\text{（两侧容量均为 100，无需折算）}
$$

### 3.4 电抗 $X_1$、$X_2$、$X_3$

先把短路电压百分数按同样方式拆开：
$$
\begin{cases}
U_{S1}\% = \tfrac12\left[U_{S(1\text{-}2)}\% + U_{S(3\text{-}1)}\% - U_{S(2\text{-}3)}\%\right]\\[2pt]
U_{S2}\% = \tfrac12\left[U_{S(1\text{-}2)}\% + U_{S(2\text{-}3)}\% - U_{S(3\text{-}1)}\%\right]\\[2pt]
U_{S3}\% = \tfrac12\left[U_{S(3\text{-}1)}\% + U_{S(2\text{-}3)}\% - U_{S(1\text{-}2)}\%\right]
\end{cases}
$$
再套用与双绕组相同的电抗公式：
$$
X_1 = \frac{U_{S1}\%\,U_N^2}{S_N}\times10,\quad
X_2 = \frac{U_{S2}\%\,U_N^2}{S_N}\times10,\quad
X_3 = \frac{U_{S3}\%\,U_N^2}{S_N}\times10 \quad (\Omega)
$$
> **国标规定**：普通三绕组变压器铭牌给出的短路电压**已经折算到变压器额定容量 $S_N$**，不需要再按各侧绕组容量折算。
> （即：短路电压用铭牌值直接分解，不需要放大系数——与 3.3 节的短路损耗不同。）

### 3.5 自耦变压器 / 第三绕组容量较小时（P25）

自耦变压器的第三绕组容量通常小于变压器容量，而它铭牌上与第三绕组有关的短路电压是按小容量绕组给出的，此时**需要折算短路电压**：
$$
U_{S(a\text{-}b)}\% = \left(\frac{S_N}{\min\{S_{Na},\,S_{Nb}\}}\right)U'_{S(a\text{-}b)}\%
$$
其中 $U'_{S(a\text{-}b)}\%$ 是试验**实测值**，括号内为**放大系数**。
推导依据（P25 给出）：
- **电压降与电流成正比** → 短路电压只需乘一次方；
- **额定电流与额定容量成正比**（额定电压下）。
> 对比 3.3 节：损耗 $\propto I^2$，故短路损耗的放大系数是**平方**；电压降 $\propto I$，故短路电压的放大系数是**一次方**。这是本讲最容易记混的一处。

### 3.6 注意（P26）

- $R_1,R_2,R_3$ 是各绕组**折算后**的等值电阻；
- $X_1,X_2,X_3$ 是各绕组**折算后**的等值电抗（**不是漏抗**），代表**自感与互感**；
- $X_i < 0$ **不代表**该绕组电抗呈容性；
- $S_N$ 是**变压器容量**，不是绕组容量；
- $U_N$ 取同一个值，参数折算到选定的 $U_N$ 侧。

---

## 4. $\pi$ 型等值电路（P27–P33）

### 4.1 出发点：把磁耦合化成纯电路

![从理想变压器到 $\pi$ 型等值电路的推导链：$K{:}1$ → $Z_T$ 串联 → $Z_T$ 与 $K{:}1$ 串联](/obsidian-assets/03b38548fdf74dae.png)

变压器两绕组之间是**磁耦合**，不能直接写成节点方程。目标：**用不含磁耦合的纯电路（阻抗/导纳网络）等效它**。
从原始电路出发（$Z_T$ 串联 + 理想变压器 $K{:}1$）：

![双绕组变压器的二端口表示：$Z_T$ 串联后接理想变压器 $K{:}1$|411](/obsidian-assets/e295abdeba43e86c.png)
**二端口网络方程**：
$$
\boxed{\;
\begin{bmatrix}\dot U_1\\[2pt] \dot I_1\end{bmatrix}
=
\begin{bmatrix} K & Z_T/K\\[2pt] 0 & 1/K\end{bmatrix}
\begin{bmatrix}\dot U_2\\[2pt] \dot I_2\end{bmatrix}\;}
$$

### 4.2 $\pi$ 型等值电路的推导

![双绕组变压器 $\pi$ 型等值电路：串联 $Z$，两端各挂并联支路 $Z_1$、$Z_2$|476](/obsidian-assets/aaa831406ca13198.png)
把上式展开，改写成以 $\dot U_1$、$\dot U_2$ 为自变量的形式：
$$
\begin{cases}
\dot I_1 = \dfrac{1-K}{Z_T}\dot U_1 + \dfrac{K}{Z_T}\left(\dot U_1 - \dot U_2\right)\\[8pt]
\dot I_2 = \dfrac{K}{Z_T}\left(\dot U_1 - \dot U_2\right) - \dfrac{K(K-1)}{Z_T}\dot U_2
\end{cases}
$$
对照 $\pi$ 型电路的结构（串联支路 $Z$ + 两端并联支路 $Z_1$、$Z_2$），逐项对应即得：
$$
\boxed{\;Z = \frac{Z_T}{K},\qquad Z_1 = \frac{Z_T}{1-K},\qquad Z_2 = \frac{Z_T}{K(K-1)}\;}
$$
**如何理解这三个式子**：$\dot I_1$ 的表达式里，$(\dot U_1-\dot U_2)$ 项对应串联支路 → $Z = Z_T/K$；$\dot U_1$ 项对应端口 1 的并联支路 → $Z_1 = Z_T/(1-K)$；$\dot U_2$ 项对应端口 2 的并联支路 → $Z_2 = Z_T/(K(K-1))$。
> **符号约定提醒**：上式中 $\dot I_2$ 的参考方向与二端口方程里的不同（$\pi$ 型电路里端口 2 的电流取**流出**为正）。若按"流入端口 2"为正，则 $\pi$ 型网络给出的 $\dot I_2$ 会整体反号——对不上时先检查参考方向。

**检验一下**：端口 2 开路时，$Z$ 与 $Z_2$ 串联后再与 $Z_1$ 并联，$\dfrac{1}{Z_1}+\dfrac{1}{Z+Z_2}=\dfrac{1-K}{Z_T}+\dfrac{K-1}{Z_T}=0$，从端口 1 看进去阻抗为 $\infty$——这正是"忽略励磁支路的变压器空载时不取电流"；端口 2 短路时，$Z_2$ 被短接，$Z\parallel Z_1=\dfrac{Z_T}{K}\parallel\dfrac{Z_T}{1-K}=Z_T$，看进去就是短路阻抗 $Z_T$。两个极端都和物理事实吻合。

### 4.3 $\pi$ 型等值电路的特点（P31–P32）

- **无磁耦合，便于计算**：2 侧解出的电气量直接对应 2 侧的电压等级；
- 三个阻抗（导纳）是**数学等效**，**没有物理意义**；
- 三个阻抗（导纳）**与变比 $K$ 有关**：$K=1$ 时两个并联支路变为开路，只剩串联的 $Z_T$；调分接头改变 $K$，三个参数都要跟着改；
- **两个并联阻抗符号相反**，**负号对应电压等级较高的一侧**（$K>1$ 时 $Z_1=Z_T/(1-K)$ 与 $Z_T$ 反号）；
- **一侧空载时，从另一侧看进去的等值阻抗为 $\infty$**（等值导纳为 0，见上面的检验）；
- 二端口网络方程在**复变比 $\dot K$** 下仍然适用，但此时**得不到 $\pi$ 型等值电路**。复变比出现在移相变压器，或需要计及 Y/Δ 联结 30° 相位移的场合；这时导纳矩阵 $Y_{12}\ne Y_{21}$（网络不再互易），而 $\pi$ 型电路这种无源网络必然 $Y_{12}=Y_{21}$，所以画不出来。

### 4.4 三绕组变压器的 $\pi$ 型等值电路（P33）

![三绕组变压器的两组 $\pi$ 型等值电路](/obsidian-assets/545cf74871e93885.png)
三绕组变压器可看成**两组双绕组变压器 $\pi$ 型等值电路的组合**，分别对应变比
$$
K_{12} = \frac{U_{t1}}{U_{t2}},\qquad K_{13} = \frac{U_{t1}}{U_{t3}}
$$
左图是"理想变压器"形式，右图是"纯阻抗网络"形式。右侧各支路阻抗按 4.2 节的公式逐个套用：
$$
\frac{Z_2}{1-K_{12}},\quad \frac{Z_2}{K_{12}},\quad \frac{Z_2}{K_{12}(K_{12}-1)},\qquad
\frac{Z_3}{1-K_{13}},\quad \frac{Z_3}{K_{13}},\quad \frac{Z_3}{K_{13}(K_{13}-1)}
$$

---

## 5. 负荷模型（P34–P37）

### 5.1 负荷模型的分类

![负荷模型分类：有功/无功 × 电压/频率 → 电压静特性 / 频率静特性](/obsidian-assets/e963482fc3813075.png)

| 维度  | 分类                             |
| --- | ------------------------------ |
| 负荷量 | 有功功率 $P$ / 无功功率 $Q$            |
| 自变量 | 电压 $U$ / 频率 $f$                |
| 模型  | **静态** Static / **动态** Dynamic |

组合后得到两类静态特性：
- $P$–$U$、$Q$–$U$ → **电压静态特性** Voltage Static Characteristics；
- $P$–$f$ → **频率静态特性** Frequency Static Characteristics。
时变负荷分量需要**实时测量**。

### 5.2 电压/频率静态特性与调节系数（P35）

![综合中小工业负荷的电压静特性与频率静特性](/obsidian-assets/1b0a1a14012cacd5.png)

三个**调节系数**（即特性曲线的斜率）：
$$
K_{PV} = \frac{dP}{dU},\qquad K_{QV} = \frac{dQ}{dU},\qquad K_{Pf} = \frac{dP}{df}
$$

| 系数 | 名称 | 含义 |
| --- | --- | --- |
| $K_{PV}$ | 有功负荷电压调节系数 | 电压变化单位量引起的**有功**变化 |
| $K_{QV}$ | 无功负荷电压调节系数 | 电压变化单位量引起的**无功**变化 |
| $K_{Pf}$ | 有功负荷频率调节系数 | 频率变化单位量引起的**有功**变化 |

> 图中曲线来自"6 kV 综合中小工业负荷"的实测静态特性，负荷组成为：**异步电动机 79.1%、同步电动机 3.2%、电热炉 17.7%**。可以看到 $P$ 随 $U$ 上升，$Q$ 在额定电压附近有极大值。

### 5.3 负荷的等值电路（P36）

![恒阻抗负荷的等值电路：串联形式 $R_D+jX_D$ 与并联形式 $G_D+jB_D$|465](/obsidian-assets/5141b09d270aa866.png)

**恒功率模型**：

$$
\dot S_D = P_D + jQ_D \qquad (\text{额定电压与额定频率下})
$$

即用一个恒定功率注入表示负荷。

**恒阻抗模型**：

$$
Z_D = R_D + jX_D = \frac{U_N^2}{P_{DN} - jQ_{DN}}
$$

两种形式可以互换（串联 $R_D+jX_D$ ↔ 并联 $G_D+jB_D$）。

### 5.4 负荷模型的多项式表达（P37）

**线性函数（2 段）**：

$$
\begin{cases}
P_D = P_{DN} + (U - U_N)K_{PV}\\[4pt]
Q_D = Q_{DN} + (U - U_N)K_{QV}
\end{cases}
$$

**二次函数（3 段）**：

$$
\begin{cases}
P_D = P_{DN}\left[a_P\left(\dfrac{U}{U_N}\right)^2 + b_P\left(\dfrac{U}{U_N}\right) + c_P\right]\\[10pt]
Q_D = Q_{DN}\left[a_Q\left(\dfrac{U}{U_N}\right)^2 + b_Q\left(\dfrac{U}{U_N}\right) + c_Q\right]
\end{cases}
$$

$$
a_P + b_P + c_P = 1,\qquad a_Q + b_Q + c_Q = 1
$$

三个系数分别对应三种成分（课件在公式下方依次标注）：

| 系数 | 对应项 | 成分 |
| --- | --- | --- |
| $a$ | $\left(U/U_N\right)^2$ | **恒阻抗** $Z(Y)$ |
| $b$ | $U/U_N$ | **恒电流** $I$ |
| $c$ | 常数项 | **恒功率** $P$ |

约束 $a+b+c=1$ 保证 $U=U_N$ 时 $P_D = P_{DN}$、$Q_D = Q_{DN}$。

![widget|520](/obsidian-assets/c17ad14654aed12d.html)

---

## 6. 公式速查

### 双绕组变压器

| 名称 | 公式 | 单位/条件 |
| --- | --- | --- |
| 短路损耗（铜耗） | $\Delta P_S = 3I_N^2 R_T = 3\left(\dfrac{S_N}{\sqrt{3}U_N}\right)^2 R_T$ | kW |
| 串联电阻 | $R_T = \dfrac{\Delta P_S U_N^2}{S_N^2}\times10^3$ | Ω；$\Delta P_S$ kW，$S_N$ kVA，$U_N$ kV |
| 短路电压 | $U_S\% = \dfrac{U_S}{U_N}\times100 \approx \dfrac{\sqrt{3}I_N X_T}{U_N}\times100 = \dfrac{S_N X_T}{U_N^2}\times100$ | % |
| 串联电抗 | $X_T = \dfrac{U_S\%\,U_N^2}{S_N}\times10$ | Ω |
| 空载损耗（铁耗） | $\Delta P_0 = U_N^2 G_T$ | kW |
| 励磁电导 | $G_T = \dfrac{\Delta P_0}{U_N^2}\times10^{-3}$ | S |
| 空载电流 | $I_0\% = \dfrac{I_0}{I_N}\times100 = \dfrac{U_N B_T}{\sqrt{3}I_N}\times100 = \dfrac{U_N^2}{S_N}B_T\times100$ | % |
| 励磁电纳 | $B_T = \dfrac{I_0\%\,S_N}{U_N^2}\times10^{-5}$ | S |
| 无功励磁功率 | $\Delta Q_0 = \dfrac{I_0\%}{100}S_N$ | kVAR |
| 变比 | $k_T = U_{N1}/U_{N2}$ | 空载线电压比 |

### 三绕组变压器

| 名称 | 公式 |
| --- | --- |
| 单绕组短路损耗 | $\Delta P_{S1} = \tfrac12[\Delta P_{S(1\text{-}2)}+\Delta P_{S(3\text{-}1)}-\Delta P_{S(2\text{-}3)}]$（其余两式轮换下标） |
| 各绕组电阻 | $R_i = \dfrac{\Delta P_{Si}U_N^2}{S_N^2}\times10^3\ (\Omega)$，$i=1,2,3$ |
| 单绕组短路电压 | $U_{S1}\% = \tfrac12[U_{S(1\text{-}2)}\%+U_{S(3\text{-}1)}\%-U_{S(2\text{-}3)}\%]$（其余两式轮换下标） |
| 各绕组电抗 | $X_i = \dfrac{U_{Si}\%\,U_N^2}{S_N}\times10\ (\Omega)$ |
| 短路损耗折算（放大系数） | $\Delta P'_{S(a\text{-}b)} = \Delta P_{S(a\text{-}b)}\left(\dfrac{S_N}{\min\{S_{Na},S_{Nb}\}}\right)^2$ |
| 短路电压折算（放大系数） | $U_{S(a\text{-}b)}\% = \left(\dfrac{S_N}{\min\{S_{Na},S_{Nb}\}}\right)U'_{S(a\text{-}b)}\%$ |

### $\pi$ 型等值电路

| 名称 | 公式 |
| --- | --- |
| 二端口方程 | $\begin{bmatrix}\dot U_1\\ \dot I_1\end{bmatrix}=\begin{bmatrix}K & Z_T/K\\ 0 & 1/K\end{bmatrix}\begin{bmatrix}\dot U_2\\ \dot I_2\end{bmatrix}$ |
| 电流展开式 | $\dot I_1 = \dfrac{1-K}{Z_T}\dot U_1 + \dfrac{K}{Z_T}(\dot U_1-\dot U_2)$；$\dot I_2 = \dfrac{K}{Z_T}(\dot U_1-\dot U_2) - \dfrac{K(K-1)}{Z_T}\dot U_2$ |
| $\pi$ 型参数 | $Z = Z_T/K$，$Z_1 = Z_T/(1-K)$，$Z_2 = Z_T/(K(K-1))$ |
| 三绕组变比 | $K_{12} = U_{t1}/U_{t2}$，$K_{13} = U_{t1}/U_{t3}$ |

### 负荷模型

| 名称 | 公式 |
| --- | --- |
| 调节系数 | $K_{PV} = \dfrac{dP}{dU}$，$K_{QV} = \dfrac{dQ}{dU}$，$K_{Pf} = \dfrac{dP}{df}$ |
| 恒功率 | $\dot S_D = P_D + jQ_D$ |
| 恒阻抗 | $Z_D = R_D + jX_D = \dfrac{U_N^2}{P_{DN}-jQ_{DN}}$ |
| 线性模型 | $P_D = P_{DN}+(U-U_N)K_{PV}$；$Q_D = Q_{DN}+(U-U_N)K_{QV}$ |
| 二次模型 | $P_D = P_{DN}[a_P(U/U_N)^2+b_P(U/U_N)+c_P]$；$Q_D$ 同理 |
| 系数约束 | $a_P+b_P+c_P=1$，$a_Q+b_Q+c_Q=1$ |

---

## 7. 术语对照

| 中文 | English | 说明 |
| --- | --- | --- |
| 绕组 / 铁芯 | Winding / Core | 变压器两大部件 |
| 三相变压器组 | Three-phase bank | 三台单相变压器组成 |
| 短路试验 | Short-circuit test | 一侧加 $I_N$，另一侧短路 |
| 空载试验 | Open-circuit test | 一侧加 $U_N$，另一侧开路 |
| 短路损耗 | Short-circuit loss $\Delta P_S$ | 近似等于额定电流下的铜耗 |
| 短路电压（百分数） | Short-circuit voltage $U_S\%$ | 铭牌数据之一 |
| 空载损耗 | No-load loss $\Delta P_0$ | 近似等于铁耗 |
| 空载电流（百分数） | No-load current $I_0\%$ | 铭牌数据之一 |
| 励磁支路 / 励磁导纳 | Excitation branch / admittance | $G_T - jB_T$，接在一次侧 |
| 变比 | Transformer ratio $k_T$ | 空载两侧线电压之比 |
| 绕组容量 | Winding capacity $S_{N1}/S_{N2}/S_{N3}$ | 可能不等于变压器容量 |
| 放大系数 | Amplification factor | 容量不等时的折算系数 |
| 自耦变压器 | Autotransformer | 第三绕组容量通常较小 |
| 二端口网络 | Two-port network | 用于消去磁耦合 |
| $\pi$ 型等值电路 | $\pi$ equivalent circuit | 串联 $Z$ + 两端并联 $Z_1$、$Z_2$ |
| 电压静态特性 | Voltage static characteristic | $P$、$Q$ 随 $U$ 的变化 |
| 频率静态特性 | Frequency static characteristic | $P$ 随 $f$ 的变化 |
| 恒功率 / 恒阻抗负荷 | Constant power / impedance load | 两种极端负荷模型 |

---

## 8. 勘误与说明

1. **P21 与 P22 的撇号（$'$）含义相反**。P21 写成 $\Delta P'_{S(a\text{-}b)} = \Delta P_{S(a\text{-}b)}(S_N/\min\{S_{Na},S_{Nb}\})^2$（带 $'$ 的是**折算后**的值）；P22 写成 $\Delta P_{S(1\text{-}2)} = \Delta P'_{S(1\text{-}2)}(I_N/(I_N/2))^2$（带 $'$ 的是**实测量**）。两页的标记法自相矛盾，本笔记按 P21 的用法统一：**不带 $'$ 为实测量，带 $'$ 为折算值**，并在正文中标出每处的实际含义。
2. **P30 端口 2 的电流参考方向**与 P29 二端口方程不一致（见 §4.2 的符号约定提醒）。$\pi$ 型参数 $Z$、$Z_1$、$Z_2$ 本身经数值验证与"一侧空载时另一侧等值阻抗为 $\infty$"这一结论自洽。
3. **P18 的短路损耗方程组**中，第三式课件写作 $\Delta P_{S(3\text{-}1)} = \Delta P_{S3} + \Delta P_{S1}$，与第一、二式一致，无问题；但解出的 $\Delta P_{S3}$ 表达式在课件中排版错位，本笔记按方程组解析解写出（下标循环轮换）。
4. **未收录内容**：P3–P6 为变压器实物照片（不同电压等级变压器、绕组、铁芯、三相变压器组），P8、P28 为纯设问页，均已用文字概括于 §0 / §4.1；P17 的等值电路与 P16 重复，只保留 P16。
5. **本讲范围**：变压器模型 + 负荷模型。发电机模型与系统等值电路在后续讲次展开。


## 9. 课堂思考题

**问**：如果铁芯在运输中产生了气隙，磁路的磁导率下降，变压器的四个参数 $R_T$、$X_T$、$G_T$、$B_T$ 怎么变？

**答**（按本讲的等值电路推理）：

- $R_T$ 是绕组电阻，与铁芯无关，**不变**；
- $X_T$ 由漏磁通决定，漏磁通的路径本来就主要在空气中，铁芯气隙对它影响很小，**基本不变**；
- $B_T$ 对应励磁电抗：气隙使磁阻大增，建立同样的主磁通需要大得多的励磁电流，空载电流 $I_0\%$ 明显增大，$B_T$ **显著增大**；
- $G_T$ 对应铁耗：外加电压不变时主磁通基本不变，铁耗变化不大，**基本不变**（气隙附近的局部损耗会让它略有增加）。

结论：变化集中在励磁支路的 $B_T$，串联支路的 $R_T$、$X_T$ 基本不受影响。

> 原笔记里记的结论是"R、X 变大且幅度大，G、B 基本不变"，与上面的推理正好相反，建议对照课堂录像或问老师再确认一次。
