---
blog: true
title: "电力系统分析：第2章 第5讲：标幺制与等值电路"
slug: "电力系统分析-第2章-第5讲-标幺制与等值电路-pwr2l05"
summary: "第 2 章第 5 讲笔记：电力系统等值电路的组成，标幺值的定义与单相、三相基准值的选取规则，变压器铭牌数据的标幺值，基准值变换，以及多电压等级系统的逐级折算、分段选取基准电压和近似计算三种处理方法。"
date: 2026-10-12
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "标幺制"
  - "等值电路"
  - "课程笔记"
---

# 第 2 章 电力系统稳态模型（第 5 讲：标幺制与等值电路）学习笔记

> 课件：*Chapter 2: Power System Steady State Model（Lecture 3: Normalization System and Power System Equivalent Circuit）*
> 本讲承接线路与变压器的参数计算，说明如何把各元件的等值电路连成系统模型，并用标幺制统一计算。

## 0. 本讲提纲

课件开头提出五个问题，对应本讲的五个部分：

1. 如何由元件模型得到系统的等值电路？
2. 为什么要引入标幺制？
3. 标幺制的基准值如何选取？
4. 含多个电压等级的系统，标幺值如何计算？
5. 如何用标幺值建立等值电路？

## 1. 电力系统的等值电路（P4–P5）

稳态分析中，元件模型按单相、Y/Y 接线给出：

- 发电机：恒压源。
- 线路与变压器：π 型等值电路。
- 负荷：恒功率、恒电流、恒阻抗三种模型的组合。

系统模型则按单线图中元件的连接关系，把各元件的等值电路依次连接起来。

![简单电力系统的单线图及其等值电路](/obsidian-assets/ca538e96f9d914c9.png)

图中系统由发电机 G、升压变压器 T1、输电线路 L1、降压变压器 T2、配电线路 L2、降压变压器 T3 和负荷组成。线路用 π 型电路表示，串联阻抗为 $Z_L$，两端各并联 $Y_L/2$。变压器用含变比的 π 型电路表示，串联支路为 $Z_T/K$，两侧各有一个并联支路。负荷以 $P_D + jQ_D$ 表示。红色虚线把等值电路按元件分段。

### 为什么要标幺化（P6）

直接用有名值计算系统有两个困难：

- 三相系统的计算比较复杂。
- 各元件所处的电压等级、容量和额定参数不同，参数之间缺乏可比性。

解决办法是做一次数学变换，即标幺化（normalization）。

## 2. 标幺值的定义（P7）

- 有名值：带具体物理单位的量。
- 标幺值：不带物理单位的相对值，等于有名值除以选定的基准值，二者单位相同：

$$
\text{标幺值} = \frac{\text{有名值（单位）}}{\text{基准值（同单位）}}
$$

例如电压和电流的标幺值为

$$
U_{\ast} = \frac{U}{U_B},\qquad I_{\ast} = \frac{I}{I_B}
$$

标幺值有两个特点：

- 无量纲。
- 不唯一：同一个量，基准值不同则标幺值不同，因此使用标幺值时必须注明基准值。

## 3. 基准值的选取规则（P8–P13）

理论上基准值可以任意选取，但为了简化计算，需要按一定规则选，使标幺值之间的关系式与有名值之间的关系式形式相同。

### 3.1 单相电路

单相电路有 4 个量：相电压 $U_P$、相电流 $I_P$、功率 $S_P$、阻抗 $Z$，它们满足

$$
\begin{cases}
U_P = I_P Z\\
S_P = I_P U_P
\end{cases}
$$

相应取 4 个基准值 $U_{PB}$、$I_{PB}$、$S_{PB}$、$Z_B$，要求它们满足同样的两个约束：

$$
\begin{cases}
U_{PB} = I_{PB} Z_B\\
S_{PB} = I_{PB} U_{PB}
\end{cases}
$$

把上面两式分别除以对应的基准关系式，得到

$$
\begin{cases}
U_{P\ast} = I_{P\ast} Z_{\ast}\\
S_{P\ast} = I_{P\ast} U_{P\ast}
\end{cases}
$$

即标幺值方程与有名值方程完全一致。

4 个基准值受 2 个约束，只有 2 个自由度。通常先任选 $S_{PB}$ 和 $U_{PB}$，其余两个由约束算出：

$$
I_{PB} = \frac{S_{PB}}{U_{PB}},\qquad Z_B = \frac{U_{PB}^2}{S_{PB}}
$$

对复数量，实部、虚部使用同一个基准值：

- 复阻抗 $\dot Z = R + jX$ 取 $R_B = X_B = Z_B$，则 $\dot Z_{\ast} = \dfrac{\dot Z}{Z_B} = R_{\ast} + jX_{\ast}$。
- 复功率 $\dot S = P + jQ$ 取 $P_B = Q_B = S_B$，则 $\dot S_{\ast} = \dfrac{\dot S}{S_B} = P_{\ast} + jQ_{\ast}$。

### 3.2 对称三相电路

三相电路的 4 个量为线电压 $U_L$、线电流 $I_L$、三相功率 $S_3$、每相阻抗 $Z$，满足

$$
\begin{cases}
U_L = \sqrt{3}\,I_L Z = \sqrt{3}\,U_P\\
S_3 = \sqrt{3}\,U_L I_L = 3U_P I_P = 3S_P
\end{cases}
$$

基准值同样取成满足上述关系：

$$
\begin{cases}
U_{LB} = \sqrt{3}\,I_{LB} Z_B = \sqrt{3}\,U_{PB}\\
S_{3B} = \sqrt{3}\,U_{LB} I_{LB} = 3U_{PB} I_{PB} = 3S_{PB}
\end{cases}
$$

于是标幺值的关系式与单相电路相同：

$$
\begin{cases}
U_{L\ast} = I_{L\ast} Z_{\ast} = U_{P\ast}\\
S_{3\ast} = U_{L\ast} I_{L\ast} = U_{P\ast} I_{P\ast} = S_{P\ast}
\end{cases}
$$

同样只有 2 个自由度，先选 $S_{3B}$ 和 $U_{LB}$：

$$
I_{LB} = \frac{S_{3B}}{\sqrt{3}\,U_{LB}},\qquad
Z_B = \frac{U_{LB}}{\sqrt{3}\,I_{LB}} = \frac{U_{LB}^2}{S_{3B}}
$$

由此得到两个常用结论：

- 线电压的标幺值等于相电压的标幺值（没有 $\sqrt{3}$）。
- 三相功率的标幺值等于单相功率的标幺值（没有 3）。

取 $S_{3B} = P_{3B} = Q_{3B}$ 时，三相复功率的标幺值为

$$
\dot S_{3\ast} = \frac{\dot S_3}{S_{3B}} = P_{3\ast} + jQ_{3\ast}
= \dot S_{P\ast} = \dot U_{P\ast}\,\overline{\dot I_{P\ast}}
$$

其中上划线表示共轭。也就是说，用相电压、相电流的标幺值算出的功率标幺值，同时就是三相功率的标幺值。因此对称三相系统可以按单相电路计算。

例：取 $S_B = 100\ \text{MVA}$、$U_B = 115\ \text{kV}$，则 $I_B = \dfrac{100}{\sqrt{3}\times115} \approx 0.502\ \text{kA}$，$Z_B = \dfrac{115^2}{100} = 132.25\ \Omega$。

系统中含多个元件时，各元件必须采用统一的基准值。

## 4. 变压器铭牌数据与标幺值（P14–P15）

变压器铭牌给出额定容量 $S_N$、额定电压 $U_N$、短路损耗 $\Delta P_S$、短路电压百分数 $U_S\%$、空载损耗 $\Delta P_0$、空载电流百分数 $I_0\%$。以变压器自身的额定值为基准（$S_B = S_N$，$U_B = U_N$），各参数的标幺值为：

| 参数 | 有名值 | 标幺值 |
| --- | --- | --- |
| 电阻 $R_T$ | $\dfrac{\Delta P_S U_N^2}{S_N^2}\times10^3$ | $R_{T\ast} = \dfrac{\Delta P_S}{S_N} = \Delta P_{S\ast}$ |
| 电抗 $X_T$ | $\dfrac{U_S\%\,U_N^2}{100\,S_N}\times10^3$ | $X_{T\ast} = \dfrac{U_S\%}{100} = U_{S\ast}$ |
| 电导 $G_T$ | $\dfrac{\Delta P_0}{U_N^2}\times10^{-3}$ | $G_{T\ast} = \dfrac{\Delta P_0}{S_N} = \Delta P_{0\ast}$ |
| 电纳 $B_T$ | $\dfrac{I_0\%\,S_N}{100\,U_N^2}\times10^{-3}$ | $B_{T\ast} = \dfrac{I_0\%}{100} = I_{0\ast}$ |

计算中 $\Delta P$ 以 kW、$S_N$ 以 kVA、$U_N$ 以 kV 为单位。阻抗基准为 $Z_B = \dfrac{U_N^2}{S_N}\times10^3\ \Omega$，导纳基准为 $Y_B = \dfrac{S_N}{U_N^2}\times10^{-3}\ \text{S}$，有名值除以对应基准即得上表右列。

结论：以自身额定值为基准时，变压器的 $R_{T\ast}$、$X_{T\ast}$、$G_{T\ast}$、$B_{T\ast}$ 分别等于短路损耗标幺值、短路电压标幺值、空载损耗标幺值、空载电流标幺值，可以直接由铭牌数据得到。其中 $X_{T\ast} = U_{S\ast}$ 沿用了第 4 讲推导时忽略 $R_T$ 的近似。

## 5. 基准值改变时标幺值的换算（P16–P17）

### 5.1 换算原则

- 同一个电路必须使用同一组基准值。
- 铭牌上给出的标幺值，是以元件各自的额定值为基准的，并不统一。
- 基准值改变后，标幺值必须随之改变，使对应的有名值保持不变。

设原基准值为 $S_{BI}$、$U_{BI}$，阻抗标幺值为 $Z_{\ast I}$，新基准值为 $S_{BII}$、$U_{BII}$。阻抗的有名值不变，即

$$
Z_{\ast II}\,\frac{U_{BII}^2}{S_{BII}} = Z_{\ast I}\,\frac{U_{BI}^2}{S_{BI}}
\quad\Longrightarrow\quad
Z_{\ast II} = Z_{\ast I}\cdot\frac{U_{BI}^2}{S_{BI}}\cdot\frac{S_{BII}}{U_{BII}^2}
$$

### 5.2 常用形式

原基准取额定值（$S_{BI} = S_N$，$U_{BI} = U_N$），铭牌标幺值为 $Z_{\ast N}$，换成新基准 $S_B$、$U_B$ 后：

$$
Z_{\ast B} = Z_{\ast N}\cdot\frac{U_N^2}{S_N}\cdot\frac{S_B}{U_B^2}
$$

若新基准电压取 $U_B = U_N$，则简化为

$$
Z_{\ast B} = Z_{\ast N}\cdot\frac{S_B}{S_N}
$$

例：某变压器 $S_N = 31.5\ \text{MVA}$，铭牌 $U_S\% = 10.5$，即 $X_{T\ast N} = 0.105$。取 $S_B = 100\ \text{MVA}$、$U_B = U_N$，则 $X_{T\ast B} = 0.105\times\dfrac{100}{31.5} \approx 0.333$。

### 5.3 电抗器

电抗器的标幺值通常是以额定电流 $I_N$ 和额定线电压 $U_N$ 为基准给出的，即基准阻抗为 $\dfrac{U_N}{\sqrt{3}\,I_N}$。换成新基准 $S_B$、$U_B$ 后：

$$
Z_{\ast B} = Z_{\ast N}\cdot\frac{U_N}{\sqrt{3}\,I_N}\cdot\frac{S_B}{U_B^2}
= Z_{\ast N}\cdot\frac{U_N}{U_B}\cdot\frac{I_B}{I_N}
$$

第二个等号用到了 $I_B = \dfrac{S_B}{\sqrt{3}\,U_B}$。

## 6. 多电压等级系统的标幺化（P18–P28）

含变压器的系统有多个电压等级，会遇到两个问题：

- 元件以自身额定值为基准，与系统统一的基准值不一致，怎么办？
- 变压器两侧的基准值怎样选？

课件给出三种方法：两种精确方法（逐级折算、分段选取基准电压）和一种近似方法。

### 6.1 逐级折算法（精确，P19–P20）

![变压器两侧电抗折算到同一电压等级](/obsidian-assets/5bb79d2cdffb5b83.png)

步骤如下：

1. 用变比把各级的电抗折算到同一个电压等级。设变压器变比为 $K = \dfrac{U_{t1}}{U_{t2}}$，则 2 侧电抗折算到 1 侧为 $X_2' = K^2 X_2$，变压器电抗 $X_T$ 也折算到 1 侧。
2. 全网选同一组 $S_B$、$U_B$，分别算出 $X_{1\ast}$、$X_{T\ast}$、$X_{2\ast}'$。
3. 分析标幺值电路。
4. 求出有名值，并把 2′ 侧（折算后）的结果折算回原来的 2 侧。

这种方法在电压等级多时折算很繁琐。

### 6.2 分段选取基准电压法（精确，常用，P21–P24）

![变压器及其两侧电抗的标幺值模型](/obsidian-assets/94fd7e238c316001.png)

**第一步**：把变压器电抗折算到 1 侧，$X_1$、$X_2$ 分别为 1 侧、2 侧的总电抗。

**第二步**：全网取同一个容量基准 $S_B$，1 侧、2 侧分别取电压基准 $U_{B1}$、$U_{B2}$，分别计算两侧的标幺值：

$$
X_{1\ast} = X_1\cdot\frac{S_B}{U_{B1}^2},\qquad
X_{2\ast} = X_2\cdot\frac{S_B}{U_{B2}^2}
$$

$$
U_{t1\ast} = \frac{U_{t1}}{U_{B1}},\qquad
U_{t2\ast} = \frac{U_{t2}}{U_{B2}}
$$

变压器的变比也要标幺化：

$$
K_{\ast} = \frac{U_{t1\ast}}{U_{t2\ast}}
= \frac{U_{t1}/U_{B1}}{U_{t2}/U_{B2}}
= \frac{K}{K_B},\qquad K_B = \frac{U_{B1}}{U_{B2}}
$$

其中 $K_B$ 称为基准变比。

两侧可以使用不同的基准电压，原因在于：理想变压器满足 $U_1/U_2 = K$，$I_1/I_2 = 1/K$；两侧基准电压之比为 $K_B$，基准电流之比为 $I_{B1}/I_{B2} = 1/K_B$。分别除以各侧基准值后，得到 $U_{1\ast}/U_{2\ast} = K/K_B = K_{\ast}$，$I_{1\ast}/I_{2\ast} = 1/K_{\ast}$。各侧自身的标幺值方程仍然成立，变压器只是变成变比为 $K_{\ast}$ 的理想变压器。

**第三步**：把磁耦合化为等值电路，分两种情况。

a) 取基准电压等于变压器两侧的额定电压，即 $U_{B1} = U_{t1}$，$U_{B2} = U_{t2}$。此时 $K_{\ast} = 1$（标准变比），理想变压器可以直接略去，两侧的电抗标幺值 $X_{1\ast}$、$X_{2\ast}$ 直接串联。

b) $K_{\ast} \ne 1$，即 $U_{t1}$、$U_{t2}$ 不同时等于 $U_{B1}$、$U_{B2}$（非标准变比）。此时在标幺值电路中仍保留变比，需要用 π 型电路消去它。

![非标准变比变压器的标幺值 π 型等值电路](/obsidian-assets/0aee28e72936ee52.png)

图中三个支路分别为

$$
\frac{X_{1\ast}}{K_{\ast}}\ （串联）,\qquad
\frac{X_{1\ast}}{1-K_{\ast}}\ （1 侧并联）,\qquad
\frac{X_{1\ast}}{K_{\ast}(K_{\ast}-1)}\ （2 侧并联）
$$

这与第 4 讲推导的 π 型等值电路形式相同，只是把 $Z_T$、$K$ 换成了标幺值 $X_{1\ast}$、$K_{\ast}$。

三绕组变压器类似，需要分别计算两个标幺变比：

$$
K_{12\ast} = \frac{U_{t1}/U_{t2}}{U_{B1}/U_{B2}},\qquad
K_{13\ast} = \frac{U_{t1}/U_{t3}}{U_{B1}/U_{B3}}
$$

**第四步**：分析标幺值电路，再用各电压等级自己的基准值把结果还原为有名值。

### 6.3 多个变压器串联的情形（P25–P28）

以两台变压器 T1、T2 连接三个电压等级 I、II、III 为例，三段线路电抗为 $X_1$、$X_2$、$X_3$，两台变压器的额定电压比为 $U_{t1}/U_{t2}$ 和 $U_{t2}'/U_{t3}$。注意 T2 一次侧的额定电压 $U_{t2}'$ 不一定等于 T1 二次侧的额定电压 $U_{t2}$。

![三个电压等级的原始电路](/obsidian-assets/8d89472c3d610651.png)

**第一步**：把 $X_{T1}$ 折算到 I 侧，$X_{T2}$ 折算到 II 侧，得到

$$
X_{\mathrm{I}} = X_1 + X_{T1},\qquad
X_{\mathrm{II}} = X_2 + X_{T2},\qquad
X_{\mathrm{III}} = X_3
$$

$$
K_1 = \frac{U_{t1}}{U_{t2}},\qquad
K_2 = \frac{U_{t2}'}{U_{t3}}
$$

![折算后的电路，变压器变成理想变压器](/obsidian-assets/44bb97854b3ea769.png)

**第二步**：选基准值 $S_B$、$U_{B\mathrm{I}}$、$U_{B\mathrm{II}}$、$U_{B\mathrm{III}}$，计算标幺值：

$$
X_{\mathrm{I}\ast} = X_{\mathrm{I}}\frac{S_B}{U_{B\mathrm{I}}^2},\quad
X_{\mathrm{II}\ast} = X_{\mathrm{II}}\frac{S_B}{U_{B\mathrm{II}}^2},\quad
X_{\mathrm{III}\ast} = X_{\mathrm{III}}\frac{S_B}{U_{B\mathrm{III}}^2}
$$

$$
K_{1\ast} = \frac{K_1}{K_{B1}} = \frac{U_{t1}/U_{t2}}{U_{B\mathrm{I}}/U_{B\mathrm{II}}},\qquad
K_{2\ast} = \frac{K_2}{K_{B2}} = \frac{U_{t2}'/U_{t3}}{U_{B\mathrm{II}}/U_{B\mathrm{III}}}
$$

![标幺值电路，变比为 K1* 和 K2*](/obsidian-assets/57983fed5927e452.png)

**第三步**：若希望两个变压器都被消去，即 $K_{1\ast} = K_{2\ast} = 1$，基准电压必须满足

$$
\frac{U_{t1}}{U_{t2}} = \frac{U_{B\mathrm{I}}}{U_{B\mathrm{II}}},\qquad
\frac{U_{t2}'}{U_{t3}} = \frac{U_{B\mathrm{II}}}{U_{B\mathrm{III}}}
$$

取 $U_{B\mathrm{I}} = U_{t1}$，$U_{B\mathrm{II}} = U_{t2}$，则

$$
U_{B\mathrm{III}} = \frac{U_{t2}}{U_{t2}'}\,U_{t3} \ne U_{t3}
$$

即第三段的基准电压一般不等于该段的额定电压。

课件对这种做法的评价是：

- 三个基准电压不是相互独立的，必须满足上述约束才能消去变压器。
- 实际电网的电压等级情况复杂，变比不容易全部消去。
- 因此通常保留非标准变比，改用 π 型等值电路。
- 最后用每个电压等级各自的基准值，把结果还原为该级的有名值。

### 6.4 实用基准值与近似计算（P29–P31）

实际计算中常用的基准值是：

- 容量基准：$S_B = 100\ \text{MVA}$。
- 电压基准：取各电压等级的平均额定电压 $U_{av}$。

平均额定电压取一条线路两端变压器额定电压的平均值。线路一端的变压器二次侧额定电压比网络额定电压高 10%，另一端的变压器一次侧额定电压等于网络额定电压，两者取平均，约为网络额定电压的 1.05 倍：

| 网络额定电压 $U_N$ / kV | 平均额定电压 $U_{av}$ / kV |
| --- | --- |
| 500 | $(550+500)/2 = 525$ |
| 220 | $(242+220)/2 = 231$，取 230 |
| 110 | $(121+110)/2 = 115.5$，取 115 |
| 10 | $(11+10)/2 = 10.5$ |

近似计算的做法：

- 假定同一电压等级中所有元件的额定电压都等于该级的 $U_{av}$，而不是实际电压。
- 变压器按标准变比处理（$K_{\ast} = 1$），变压器在标幺值电路中被消去，不再需要 π 型电路。
- 最后用各级的 $U_{av}$ 计算有名值。

此时各元件的标幺值（下标 $a$ 表示近似）为：

发电机和变压器，因为 $U_N = U_{av}$，电压项约去：

$$
X_{\ast a} = X_{\ast N}\cdot\frac{U_N^2}{S_N}\cdot\frac{S_B}{U_{av}^2} = X_{\ast N}\cdot\frac{S_B}{S_N}
$$

线路：

$$
X_{\ast a} = X\cdot\frac{S_B}{U_{av}^2}
$$

电抗器：

$$
X_{\ast a} = \frac{X_r\%}{100}\cdot\frac{U_N}{\sqrt{3}\,I_N}\Big/\frac{U_{av}}{\sqrt{3}\,I_B}
= \frac{X_r\%}{100}\cdot\frac{I_B}{I_N}
$$

### 6.5 三种方法对比

| 方法 | 基准值选取 | 精度 | 特点 |
| --- | --- | --- | --- |
| 逐级折算 | 把参数折算到同一电压级，全网用同一组 $S_B$、$U_B$ | 精确 | 需要折算电抗并把结果折算回去，多电压等级时繁琐 |
| 分段选取基准电压 | 各电压等级分别选 $U_B$，全网共用 $S_B$ | 精确，常用 | 变比标幺化为 $K_{\ast} = K/K_B$；$K_{\ast} = 1$ 时变压器被消去，否则用 π 型电路 |
| 近似计算 | $S_B = 100\ \text{MVA}$，$U_B = U_{av}$ | 近似 | 假定各元件 $U_N = U_{av}$，变比均为标准变比 |

## 7. 标幺制的优缺点（P32）

优点：

- 便于比较和分析各元件的特性与参数。
- 不同电压等级的电压标幺值都接近 1.0。
- 对称三相电路可以简化为单相电路计算。
- 某些方程经标幺化后可以简化（课件指暂态分析中的方程）。

缺点：

- 没有量纲，物理概念不够清晰。
