---
blog: true
title: "电力系统分析：第3章 第6讲：简单电力系统潮流计算"
slug: "电力系统分析-第3章-第6讲-简单电力系统潮流计算-pwr3l06"
summary: "第 3 章第 6 讲笔记：潮流的概念及其与电路分析的区别，电压降落的纵横分量推导，高压网中有功与无功的解耦关系，串并联支路的功率损耗，开式网络的递推与迭代手算，以及两端供电网络、环网的功率分布，功率分点的含义与拆网方法，循环功率及完整的闭式网络手算算例。"
date: 2026-10-12
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "潮流计算"
  - "电压降落"
  - "功率损耗"
  - "课程笔记"
---

# 第 3 章 电力系统潮流分析与计算（第 6 讲：简单电力系统潮流计算）学习笔记

> 课件：*Chapter 3: Power Flow Analysis and Calculation（Lecture 1: Power System Flow Analysis）*
> 本讲是第 3 章的第一讲：建立潮流的概念，推导电压降落与功率损耗的计算公式，再介绍开式网络和闭式网络的手算方法。
> 文中上标 $\ast$ 表示共轭，$\dot U$、$\dot I$、$\dot S$ 为复数量，$U$、$I$、$S$ 为对应的模。

## 0. 本讲提纲

课件开头提出五个问题，对应本讲的主要内容：

1. 什么是潮流（本讲重点）？
2. 潮流分析与电路分析有什么区别？
3. 电压降落和功率损耗如何计算？
4. 潮流分布有什么特点？
5. 如何手算潮流（第 4、5 节，其中闭式网络部分课件标为自学）？

## 1. 潮流的概念（P3–P8）

### 1.1 定义

潮流（power flow，也称 load flow）指电力系统稳态运行时，各节点的电压和各支路的功率的分布。

![三节点系统的潮流分布示例](/obsidian-assets/bded464b97bb2c24.png)

图中发电机接在节点 1，节点 2、3 为负荷节点，两条线路只含电抗：$X_{12} = 0.20$ pu，$X_{13} = 0.30$ pu。图上标出了三个节点的电压（$1.050\angle0^\circ$、$1.000\angle{-5^\circ}$、$0.980\angle{-8^\circ}$）、线路上流过的功率以及各节点的负荷。潮流计算就是要得到这一类结果：每个节点的电压幅值和相角，每条支路的有功功率和无功功率。2.5 节会用本讲的公式核对这张图中的数值（取 $S_B = 100$ MVA）。

### 1.2 意义与方法

- 意义：定量分析和评价电力系统运行的安全性、经济性和电能质量，为系统规划和调度提供依据。
- 方法：简单系统可以手算，用来分析潮流分布的规律、理解基本概念；复杂系统用计算机计算。

### 1.3 与电路分析的区别（P7）

| 方面 | 电路分析 | 潮流分析 |
| --- | --- | --- |
| 边界条件 | 电源、负荷以复电流（或电压）给定 | 以复功率给定 |
| 物理基础 | 基尔霍夫定律 | 功率平衡（任何时刻、任何节点都成立） |
| 数学模型 | 线性方程 | 非线性方程，需要算法、程序和数值解法 |
| 结果的特点 | 只求解方程 | 根据潮流分布的特点，形成专用的计算方法 |

边界条件由电流变成功率，是模型变成非线性的原因。发电机和负荷是按功率运行的，节点 $i$ 的注入功率为 $\dot S_i = \dot U_i\dot I_i^{\ast}$，于是

$$
\dot I_i = \left(\frac{\dot S_i}{\dot U_i}\right)^{\ast}
$$

注入电流依赖于待求的节点电压 $\dot U_i$，节点方程不再是线性方程。

### 1.4 分析内容（P8）

- 节点：求复电压，对应电压降落的计算。
- 支路：求复功率，对应功率损耗的计算。
- 目的：掌握电压和功率在输电过程中的分布特点。

## 2. 电压降落的计算（P9–P18）

### 2.1 已知末端电压和功率（P9–P10）

![单支路：已知末端电压 U2 和功率 S2，求电压降落](/obsidian-assets/73a610f95204c7a5.png)

支路阻抗为 $R + jX$，电流 $\dot I$ 从节点 1 流向节点 2。已知末端（节点 2）的电压 $\dot U_2$ 和功率 $\dot S_2 = P_2 + jQ_2$，求电压降落 $d\dot U_2 = \dot U_1 - \dot U_2$。推导用标幺值或单相量进行，三相系统的结论形式相同（见 2.3 节）。

由欧姆定律：

$$
d\dot U_2 = \dot I\,(R + jX)
$$

末端功率 $\dot S_2 = \dot U_2\dot I^{\ast}$，所以 $\dot I^{\ast} = \dfrac{\dot S_2}{\dot U_2}$，两边取共轭：

$$
\dot I = \frac{\dot S_2^{\ast}}{\dot U_2^{\ast}} = \frac{P_2 - jQ_2}{\dot U_2^{\ast}}
$$

代入得

$$
d\dot U_2 = \frac{P_2 - jQ_2}{\dot U_2^{\ast}}\,(R + jX)
$$

取 $\dot U_2$ 为参考相量，即 $\dot U_2 = U_2\angle0^\circ$，则 $\dot U_2^{\ast} = U_2$。分子展开为

$$
(P_2 - jQ_2)(R + jX) = (P_2R + Q_2X) + j(P_2X - Q_2R)
$$

于是

$$
d\dot U_2 = \underbrace{\frac{P_2R + Q_2X}{U_2}}_{\Delta U_2} + j\,\underbrace{\frac{P_2X - Q_2R}{U_2}}_{\delta U_2}
$$

实部 $\Delta U_2$ 与 $\dot U_2$ 同相，称为纵分量；虚部 $\delta U_2$ 与 $\dot U_2$ 垂直（超前 $90^\circ$），称为横分量。

![以 U2 为参考的电压相量图](/obsidian-assets/bdda45c612836199.png)

（相量图为示意图，按上面的公式重绘。）由 $\dot U_1 = \dot U_2 + d\dot U_2$ 得

$$
\dot U_1 = (U_2 + \Delta U_2) + j\,\delta U_2
$$

首端电压的幅值和相角分别为

$$
U_1 = \sqrt{(U_2 + \Delta U_2)^2 + (\delta U_2)^2},\qquad
\delta_1 = \arctan\frac{\delta U_2}{U_2 + \Delta U_2}
$$

$\delta_1$ 是首端电压超前末端电压的角度。

### 2.2 已知首端电压和功率（P11）

![单支路：已知首端电压 U1 和功率 S1，求电压降落](/obsidian-assets/614a82ba1b2adeb6.png)

已知首端的 $\dot U_1$ 和流入支路的功率 $\dot S_1 = P_1 + jQ_1$。推导与 2.1 节相同，只是用首端的量表示电流：$\dot I = \dfrac{P_1 - jQ_1}{\dot U_1^{\ast}}$。取 $\dot U_1 = U_1\angle0^\circ$：

$$
d\dot U_1 = \frac{P_1R + Q_1X}{U_1} + j\,\frac{P_1X - Q_1R}{U_1} = \Delta U_1 + j\,\delta U_1
$$

由 $\dot U_2 = \dot U_1 - d\dot U_1$ 得

$$
\dot U_2 = (U_1 - \Delta U_1) - j\,\delta U_1,\qquad
\delta_2 = -\arctan\frac{\delta U_1}{U_1 - \Delta U_1}
$$

$\delta_2$ 为负，表示 $\dot U_2$ 滞后于 $\dot U_1$。

![以 U1 为参考的电压相量图](/obsidian-assets/3e1ca7e679057d4d.png)

### 2.3 注意事项（P12）

两组公式汇总：

$$
d\dot U_1 = \frac{P_1R + Q_1X}{U_1} + j\,\frac{P_1X - Q_1R}{U_1},\qquad
d\dot U_2 = \frac{P_2R + Q_2X}{U_2} + j\,\frac{P_2X - Q_2R}{U_2}
$$

使用时注意三点：

1. 功率和电压必须取在同一侧。推导中用到 $\dot I = (\dot S/\dot U)^{\ast}$，$\dot S$ 与 $\dot U$ 必须是同一点的量。
2. 单位要配套。给三相复功率和线电压，得到的是线电压的降落；给单相功率和相电压，得到相电压的降落；给标幺值，得到标幺值。以三相功率和线电压为例验证：相电压降落的纵分量为 $\Delta U_{\varphi} = \dfrac{(P_3/3)R + (Q_3/3)X}{U_L/\sqrt3}$，乘以 $\sqrt3$ 得线电压降落 $\Delta U_L = \dfrac{P_3R + Q_3X}{U_L}$，与单相公式形式一致。
3. 同一条支路两端算出的分量不相等：$\Delta U_1 \ne \Delta U_2$，$\delta U_1 \ne \delta U_2$。原因是电压降落相量 $d\dot U = \dot I Z$ 只有一个，它的模对两种算法都是 $|\Delta U_1 + j\delta U_1| = |\Delta U_2 + j\delta U_2|$，但分解时参考轴不同：一次以 $\dot U_2$ 为轴，一次以 $\dot U_1$ 为轴，两根轴相差 $\delta_1$。写成关系式就是

$$
\Delta U_1 + j\,\delta U_1 = (\Delta U_2 + j\,\delta U_2)\,e^{-j\delta_1}
$$

### 2.4 电压降落、电压损耗与电压偏移（P13）

三个概念容易混淆：

- 电压降落：支路两端电压的相量差，$d\dot U = \dot U_1 - \dot U_2$。
- 电压损耗：两端电压幅值之差，$U_1 - U_2$，是标量。
- 电压偏移：某点实际电压与网络额定电压之差，用百分数表示：$\dfrac{U - U_N}{U_N}\times100\%$。

电压损耗可以用纵分量近似。令 $\varepsilon = \dfrac{\delta U_2}{U_2 + \Delta U_2}$，则

$$
U_1 = (U_2 + \Delta U_2)\sqrt{1 + \varepsilon^2} \approx (U_2 + \Delta U_2)\left(1 + \frac{\varepsilon^2}{2}\right)
$$

实际网络中 $U_2 + \Delta U_2 \gg \delta U_2$，$\varepsilon$ 很小，$\varepsilon^2/2$ 是二阶小量，可以略去。例如 $\delta_1 = 5^\circ$ 时 $\varepsilon \approx 0.087$，修正项约 0.38%。因此

$$
U_1 \approx U_2 + \Delta U_2,\qquad
U_1 - U_2 \approx \Delta U_2 = \frac{P_2R + Q_2X}{U_2}
$$

即电压损耗近似等于电压降落的纵分量。

### 2.5 高压输电网中的 P-Q 分解与潮流方向（P14–P15）

高压输电网中 $X \gg R$，忽略 $R$ 后：

$$
\Delta U_2 = \frac{P_2R + Q_2X}{U_2} \approx \frac{Q_2X}{U_2},\qquad
U_1 \approx U_2 + \frac{Q_2X}{U_2}
$$

$$
\delta U_2 = \frac{P_2X - Q_2R}{U_2} \approx \frac{P_2X}{U_2},\qquad
\delta_1 = \arctan\frac{\delta U_2}{U_2 + \Delta U_2} \approx \arctan\frac{P_2X/U_2}{U_2 + \Delta U_2}
$$

由此得到两条结论：

1. 线路（变压器）两端的电压幅值差 $\Delta U$ 主要由无功 $Q$ 的传输引起，$\Delta U$ 是传输 $Q$ 的条件。$Q$ 由电压高的节点流向电压低的节点。电压幅值与无功强耦合，与有功弱耦合。
2. 两端的相角差 $\delta$ 主要由有功 $P$ 的传输引起，$\delta$ 是传输 $P$ 的条件。$P$ 由相角超前的节点流向相角滞后的节点。相角与有功强耦合，与无功弱耦合。

方向可以直接从公式读出：$Q_2 > 0$（无功由节点 1 流向节点 2）要求 $\Delta U_2 > 0$，即 $U_1 > U_2$；$P_2 > 0$ 要求 $\delta U_2 > 0$，即 $\dot U_1$ 超前 $\dot U_2$。把有功和无功分开考虑，对理解潮流很有帮助。这两条结论只对 $X \gg R$ 的高压网成立，$R$ 不能忽略的低压配电网不适用。

![widget|520](/obsidian-assets/69751b32dd25a0c7.html)

**定量形式。** 当 $R = 0$ 时，两条结论可以写成精确的关系式。从相量图看，$\dot U_1$ 的虚部为 $U_1\sin\delta_1$，实部为 $U_1\cos\delta_1$，于是

$$
\delta U_2 = U_1\sin\delta_1 = \frac{P_2X}{U_2}
\quad\Rightarrow\quad
P_2 = \frac{U_1U_2}{X}\sin\delta_1
$$

$$
\Delta U_2 = U_1\cos\delta_1 - U_2 = \frac{Q_2X}{U_2}
\quad\Rightarrow\quad
Q_2 = \frac{U_2\,(U_1\cos\delta_1 - U_2)}{X}
$$

$\delta_1$ 较小时 $\sin\delta_1 \approx \delta_1$，$\cos\delta_1 \approx 1$，得 $P \approx \dfrac{U_1U_2}{X}\delta_1$，$Q \approx \dfrac{U_2(U_1 - U_2)}{X}$，这正是上面两条结论的定量表达。对首端同理有 $Q_1 = \dfrac{U_1(U_1 - U_2\cos\delta_1)}{X}$。

**核对 1.1 节图中的数据。** 取 $S_B = 100$ MVA（课件未注明，核算后与图中数值吻合），把电压和相角差代入：

| 线路 | $\delta_1$ | $P$ | $Q_2$（受端） | $Q_1$（送端） |
| --- | --- | --- | --- | --- |
| 1–2，$X = 0.20$ | $5^\circ$ | $\dfrac{1.05\times1.000\times\sin5^\circ}{0.20} = 0.458$ pu $= 45.8$ MW | $\dfrac{1.000\,(1.05\cos5^\circ - 1.000)}{0.20} = 23.0$ Mvar | $\dfrac{1.05\,(1.05 - 1.000\cos5^\circ)}{0.20} = 28.2$ Mvar |
| 1–3，$X = 0.30$ | $8^\circ$ | $\dfrac{1.05\times0.980\times\sin8^\circ}{0.30} = 0.477$ pu $= 47.7$ MW | $\dfrac{0.980\,(1.05\cos8^\circ - 0.980)}{0.30} = 19.5$ Mvar | $\dfrac{1.05\,(1.05 - 0.980\cos8^\circ)}{0.30} = 27.8$ Mvar |

结果与图中的 45.8 MW、47.7 MW，负荷无功 23.0 Mvar、19.5 Mvar，以及线路送端无功 28.2 Mvar、27.8 Mvar 一致。送端与受端无功之差 5.2 Mvar 和 8.3 Mvar，就是电抗上的损耗 $I^2X$（$Q_1 - Q_2 = \dfrac{U_1^2 + U_2^2 - 2U_1U_2\cos\delta_1}{X} = \dfrac{|\dot U_1 - \dot U_2|^2}{X}$）。

### 2.6 实际潮流的方向（P16–P18）

![某线路两端的实测潮流](/obsidian-assets/a710c0087c948c43.png)

图中两端母线电压分别为 224.46 kV（$\angle0.92^\circ$）和 223.63 kV（$\angle2.19^\circ$）。图中箭头是功率的参考方向，读数以流入线路为正：

- 左端 $P = -28.88$ MW，$Q = 6.62$ Mvar；右端 $P = 29.00$ MW，$Q = -14.71$ Mvar。
- 有功方向与相角：右母线相角（$2.19^\circ$）超前左母线（$0.92^\circ$），有功由右向左流，右端送入线路 29.00 MW，左端流出 28.88 MW。
- 无功方向与电压幅值：左母线电压（224.46 kV）较高，无功由左向右流，左端送入线路 6.62 Mvar，右端流出 14.71 Mvar。

课件提出的另外两个问题是：为什么有功沿潮流方向减小，为什么无功沿潮流方向反而增大。有功减小 $29.00 - 28.88 = 0.12$ MW，是电阻上的损耗；无功增加 $14.71 - 6.62 = 8.09$ Mvar，是线路对地电容发出的充电功率大于电抗消耗的无功。原因见 3.3 节。

课件还用类比说明方向：无功像小球从高处滚向低处，由电压高的节点流向电压低的节点；有功类似水流，沿相角下降的方向流动。

## 3. 功率损耗的计算（P19–P21）

### 3.1 串联支路的损耗（P19）

![串联支路：两端的电压和功率](/obsidian-assets/6be59b0e7ebe48c0.png)

设流过串联支路的电流为 $\dot I_S$，电流的模为 $I_S = \dfrac{S_S}{U_S}$（$S_S$、$U_S$ 取同一端的值，下标 $S = 1, 2$）。支路上的复功率损耗为

$$
\Delta\dot S_S = I_S^2 Z = \frac{S_S^2}{U_S^2}(R + jX)
$$

由于 $S_S^2 = P_S^2 + Q_S^2$，实部和虚部分别是

$$
\Delta P_S = \frac{P_S^2 + Q_S^2}{U_S^2}\,R,\qquad
\Delta Q_S = \frac{P_S^2 + Q_S^2}{U_S^2}\,X
$$

电阻消耗有功，电抗（感性）消耗无功。用 1 端的 $S_1$、$U_1$ 或用 2 端的 $S_2$、$U_2$ 算出的损耗相同，因为 $I_S$ 是同一个电流；但不能把一端的功率与另一端的电压混用。对三相功率 $S_3$ 和线电压 $U_L$，$I = \dfrac{S_3}{\sqrt3\,U_L}$，三相损耗 $3I^2Z = \dfrac{S_3^2}{U_L^2}Z$，公式形式不变。

### 3.2 并联支路的损耗（P20）

![含两端并联电纳的 π 型线路](/obsidian-assets/cb11ec166ba255c6.png)

线路两端各有并联支路 $jB/2$（线路对地电容）。1 端并联支路的功率为

$$
\Delta\dot S_{P1} = \dot U_1\left(\dot U_1\cdot j\frac{B}{2}\right)^{\ast}
= \dot U_1\dot U_1^{\ast}\left(-j\frac{B}{2}\right) = -j\,U_1^2\frac{B}{2}
$$

即

$$
\Delta P_{P1} = 0,\qquad \Delta Q_{P1} = -U_1^2\,\frac{B}{2}
$$

同理 $\Delta Q_{P2} = -U_2^2\dfrac{B}{2}$。负号表示并联电容不消耗而是发出无功，发出的无功与该点电压的平方成正比。变压器励磁支路的损耗 $\Delta\dot S_0$ 同样由所在节点的电压平方决定。

### 3.3 线路总损耗与效率（P21）

线路的总损耗是串联支路与两端并联支路之和：

$$
\Delta\dot S_L = \Delta\dot S_S + \Delta\dot S_{P1} + \Delta\dot S_{P2}
$$

线路效率

$$
\eta_L\% = \frac{P_2}{P_1}\times100\% < 100\%
$$

并联支路没有有功损耗，$P_1 - P_2 = \Delta P_S > 0$，所以效率总小于 1。无功则不同。课件问 $Q_2 < Q_1$ 是否成立，答案是不一定：

$$
Q_1 - Q_2 = \Delta Q_S - \frac{U_1^2 + U_2^2}{2}B
$$

串联电抗消耗的无功 $\Delta Q_S$ 小于线路充电功率时，$Q_2 > Q_1$。2.6 节的实测线路就是这种情况：无功沿潮流方向增大，说明充电功率超过了电抗上的损耗。

### 3.4 课件提出的几个问题

**为什么减少无功流动可以降低有功损耗？** 因为 $\Delta P_S = \dfrac{P_S^2 + Q_S^2}{U_S^2}R$ 中，有功和无功以平方和的形式出现，无功流动同样增大电流。就地补偿无功使线路上流过的 $Q$ 减小，$\Delta P$ 随之下降。

**为什么给纯有功负荷供电也要发出无功？** 因为 $\Delta Q_S = \dfrac{P_S^2 + Q_S^2}{U_S^2}X$，即使负荷无功为零，只要有有功流过，电抗上就有无功损耗。高压网 $X \gg R$，这部分无功损耗比有功损耗大得多，必须由电源、线路电容或无功补偿装置提供。

**线路一端开路时，两端电压如何？** 设末端 2 开路，$\dot S_2 = 0$，忽略线路电导。末端并联电容发出 $U_2^2B/2$ 的无功，由节点 2 的功率平衡，从串联支路流入节点 2 的功率为

$$
\dot S_{S2} = \dot S_2 + \Delta\dot S_{P2} = -j\,\frac{U_2^2B}{2}
$$

即 $P_{S2} = 0$，$Q_{S2} = -\dfrac{U_2^2B}{2}$，无功是由末端流向首端的。把末端量代入 2.1 节的公式：

$$
\Delta U_2 = \frac{P_{S2}R + Q_{S2}X}{U_2} = -\frac{U_2BX}{2},\qquad
\delta U_2 = \frac{P_{S2}X - Q_{S2}R}{U_2} = \frac{U_2BR}{2}
$$

横分量很小，电压幅值近似为 $U_1 \approx U_2 + \Delta U_2 = U_2\left(1 - \dfrac{BX}{2}\right)$，得

$$
U_2 \approx \frac{U_1}{1 - BX/2} > U_1
$$

末端开路时末端电压高于首端，这就是费兰梯（Ferranti）效应。无功由 2 流向 1，与 2.5 节“无功由电压高的节点流向电压低的节点”的结论一致。

## 4. 开式网络的手算潮流（P22–P24）

开式网络指没有环的辐射状网络。课件的例子是：电源节点 A，经线路（阻抗 $Z_L$，两端有并联电容）到节点 B，再经变压器（阻抗 $Z_T$，励磁损耗 $\Delta\dot S_0$）到负荷节点 D。

![开式网络：线路与变压器串联](/obsidian-assets/5b9eff0ba4fc26a8.png)

图中 $\dot S'_A$ 是 A 端并联电容之后进入线路串联支路的功率，$\dot S_B$ 是线路串联支路末端的功率，$\dot S'_B$ 是 B 端并联电容之后的功率，$\dot S''_B$ 是励磁支路之后进入变压器串联支路的功率。

### 4.1 已知同一节点的电压和功率：递推计算（精确）

已知 $\dot S_D$、$\dot U_D$（或已知 $\dot S_A$、$\dot U_A$）时，不需要迭代，沿网络逐段计算即可。以已知 D 点为例，从 D 向 A 推算：

1. 变压器串联支路：用 $\dot S_D$、$\dot U_D$ 求损耗和电压降落。

$$
\Delta\dot S_T = \frac{S_D^2}{U_D^2}Z_T,\qquad \dot S''_B = \dot S_D + \Delta\dot S_T,\qquad \dot U_B = \dot U_D + d\dot U_D
$$

其中 $d\dot U_D$ 用 2.1 节的公式，以 $\dot S_D$、$\dot U_D$ 计算。

2. 变压器励磁支路：$\dot S'_B = \dot S''_B + \Delta\dot S_0$。
3. 线路 B 端并联支路：$\dot S_B = \dot S'_B + \Delta\dot S_{P2}$，$\Delta\dot S_{P2} = -jU_B^2\dfrac{B}{2}$。
4. 线路串联支路：用 $\dot S_B$、$\dot U_B$ 求损耗和电压降落。

$$
\Delta\dot S_L = \frac{S_B^2}{U_B^2}Z_L,\qquad \dot S'_A = \dot S_B + \Delta\dot S_L,\qquad \dot U_A = \dot U_B + d\dot U_B
$$

5. 线路 A 端并联支路：$\dot S_A = \dot S'_A + \Delta\dot S_{P1}$，$\Delta\dot S_{P1} = -jU_A^2\dfrac{B}{2}$。

每一步用的都是某一点已知的电压和功率，算出下一点的值，所以结果是精确的。如果已知的是 A 点，则从 A 向 D 推算，用 2.2 节的公式，并从功率中减去各段损耗。

### 4.2 电压和功率不在同一节点：迭代计算（近似）

更常见的情形是已知末端功率 $\dot S_D$ 和首端电压 $\dot U_A$。此时无法直接递推，因为求损耗需要电压，求电压降落需要功率。

![已知 S_D 和 U_A 时的功率与电压计算方向](/obsidian-assets/5cd53969e6512cfe.png)

解决办法是迭代：

1. 假设全网电压都等于额定电压 $U_N$，只用功率和 $U_N$ 计算各段损耗（不计电压降落），从末端 D 向首端 A 逐段推算，得到全网的功率分布（课件称为“前推”，功率方向与图中上方的绿色箭头一致）。
2. 以首端电压 $\dot U_A$ 和第 1 步得到的功率分布，从首端 A 向末端 D 逐段计算电压降落，得到各节点电压（课件称为“回代”）。这一步不再重算损耗和功率分布。
3. 用第 2 步得到的节点电压代替 $U_N$，重复第 1、2 步，直到相邻两次计算结果之差小于允许误差。

只做 1、2 两步、不再迭代，就是课件所说的两步法（近似）。它的精度够用的原因是：损耗与 $1/U^2$ 成正比，节点电压偏离额定值 5% 时损耗的计算值变化约 10%，而损耗本身通常只占传输功率的很小一部分，对功率分布的影响不大。

## 5. 闭式网络的手算潮流（P25–P40，课件标注为自学）

闭式网络指含有环的网络，以及两端都有电源的网络。第 4 节的方法在这里为什么不够用，要先弄清楚。

### 5.1 为什么不能直接递推，以及总体思路

在开式网络里，每条支路的功率不需要电压就能确定：从末端出发，把末端负荷一路累加到首端，各段的功率就是“它下游所有负荷之和”（再加上损耗）。这是节点功率平衡（KCL）直接给出的。

环网不行。以最简单的环网为例：电源 A，两个负荷节点 1、2，三条支路 A–1、1–2、2–A。三条支路的功率是三个未知数，而 KCL 只能对节点 1、2 各列一个方程，**少一个方程**。

少的这个方程由 KVL 补上：沿环绕一周，各段电压降落之和等于环两端的电压差（环网中为零）。5.2 节的推导就是在做这件事，推导的结果是一个现成的公式，直接给出 $\dot S_{A1}$。

有了公式，整个计算就回到第 4 节的老办法上。课件把闭式网络的手算分为三步：

| 步骤 | 做什么 | 依据 |
| --- | --- | --- |
| ① 求功率分布 | 设全网电压均为 $U_N$，不计损耗，用公式求出每段支路的功率 | 5.2 节、5.4 节 |
| ② 找功率分点 | 看各段功率的方向，找出由两侧同时供电的节点 | 5.3 节 |
| ③ 拆开并计算 | 在功率分点把环拆成两个开式网络，各自按第 4 节的两步法求损耗和电压 | 第 4 节，5.5 节算例 |

可以这样理解：第 4.2 节的两步法也是先设 $U_N$ 求功率分布，再用功率分布求电压。闭式网络多出来的只是“功率分布”这一步比较难，需要用 KVL 求。

### 5.2 两端供电网络的功率分布（P26–P31）

![两端供电网络：两个负荷，三段阻抗](/obsidian-assets/694885ea942fe334.png)

两端电源电压为 $\dot U_{A1}$、$\dot U_{A2}$，两个负荷节点 1、2 的功率为 $\dot S_1$、$\dot S_2$，三段阻抗为 $Z_1$（A1–1）、$Z_2$（1–2）、$Z_3$（2–A2）。设从 A1 流入的电流为 $\dot I_{A1}$，负荷电流为 $\dot I_1$、$\dot I_2$。

**第 1 步：列 KVL。** 沿 A1 → 1 → 2 → A2 的路径，每段支路上的电流不同：A1–1 段流过 $\dot I_{A1}$，1–2 段流过 $\dot I_{A1} - \dot I_1$（节点 1 分走了 $\dot I_1$），2–A2 段流过 $\dot I_{A1} - \dot I_1 - \dot I_2$。各段电压降落之和等于两端电压差：

$$
\dot U_{A1} - \dot U_{A2} = \dot I_{A1}Z_1 + (\dot I_{A1} - \dot I_1)Z_2 + (\dot I_{A1} - \dot I_1 - \dot I_2)Z_3
$$

**第 2 步：按电流分类合并。** 把含 $\dot I_{A1}$、$\dot I_1$、$\dot I_2$ 的项分别合并：

$$
\dot U_{A1} - \dot U_{A2} = \dot I_{A1}(Z_1 + Z_2 + Z_3) - \dot I_1(Z_2 + Z_3) - \dot I_2Z_3
$$

三个括号的含义很明确：$\dot I_{A1}$ 的系数是全长阻抗，$\dot I_1$ 的系数是节点 1 **到 A2 端**的阻抗，$\dot I_2$ 的系数是节点 2 到 A2 端的阻抗。记

$$
Z_\Sigma = Z_1 + Z_2 + Z_3,\qquad Z_{\mathrm{I}} = Z_2 + Z_3,\qquad Z_{\mathrm{II}} = Z_3
$$

**第 3 步：从电流换成功率。** 电流不好测，也不是已知量，已知的是功率。两边取共轭，再乘以 $\dot U_N$，并把各节点电压都近似为 $\dot U_N$，于是 $\dot S = \dot U_N\dot I^{\ast}$：

$$
(\dot U_{A1}^{\ast} - \dot U_{A2}^{\ast})\,\dot U_N = \dot S_{A1}Z_\Sigma^{\ast} - \dot S_1Z_{\mathrm{I}}^{\ast} - \dot S_2Z_{\mathrm{II}}^{\ast}
$$

**第 4 步：解出 $\dot S_{A1}$。** 取 $\dot U_N = U_N\angle0^\circ$ 为实数，得到

$$
\boxed{\;\dot S_{A1} = \frac{\dot S_1Z_{\mathrm{I}}^{\ast} + \dot S_2Z_{\mathrm{II}}^{\ast}}{Z_\Sigma^{\ast}} + \frac{U_N\left(\dot U_{A1}^{\ast} - \dot U_{A2}^{\ast}\right)}{Z_\Sigma^{\ast}}\;}
$$

从 A2 端出发，把两端的角色对调，同样得到

$$
\dot S_{A2} = \frac{\dot S_1Z_{\mathrm{I}}'^{\ast} + \dot S_2Z_{\mathrm{II}}'^{\ast}}{Z_\Sigma^{\ast}} + \frac{U_N\left(\dot U_{A2}^{\ast} - \dot U_{A1}^{\ast}\right)}{Z_\Sigma^{\ast}}
$$

其中 $Z_{\mathrm{I}}' = Z_1$，$Z_{\mathrm{II}}' = Z_1 + Z_2$，即各负荷**到 A1 端**的阻抗。对 $n$ 个负荷：

$$
\dot S_{A1} = \frac{\sum_{m=1}^{n}\dot S_mZ_m^{\ast}}{Z_\Sigma^{\ast}} + \frac{U_N(\dot U_{A1}^{\ast} - \dot U_{A2}^{\ast})}{Z_\Sigma^{\ast}},\qquad
\dot S_{A2} = \frac{\sum_{m=1}^{n}\dot S_mZ_m'^{\ast}}{Z_\Sigma^{\ast}} + \frac{U_N(\dot U_{A2}^{\ast} - \dot U_{A1}^{\ast})}{Z_\Sigma^{\ast}}
$$

$Z_m$ 为负荷 $m$ 到 A2 端的阻抗，$Z_m'$ 为负荷 $m$ 到 A1 端的阻抗。**注意这里的“到 A2 端”是沿网络的路径，不是直线距离，且 $Z_m$ 与 $Z_m'$ 的和恒为 $Z_\Sigma$。**

**校核。** 两式相加，电压差的项互相抵消，且 $Z_m + Z_m' = Z_\Sigma$，所以 $\dot S_{A1} + \dot S_{A2} = \sum\dot S_m$：不计损耗时，两端供出的功率之和等于负荷之和。

**公式的含义（P28–P29）。** 等号右边的两项各自回答一个问题：

- **第一项叫自然功率分布，回答“负荷怎么在两个电源之间分”。** 它只取决于负荷和网络阻抗，与电源电压无关。改写为 $\dot S_{A1}Z_\Sigma^{\ast} = \sum\dot S_mZ_m^{\ast}$，与杠杆原理相同：以 A2 端为支点，A1 端的出力乘以全长 $Z_\Sigma$，等于各负荷乘以各自到 A2 端的距离 $Z_m$ 之和。负荷离 A2 越远，A1 分担得越多。求 $\dot S_{A2}$ 时以 A1 端为支点，用 $Z_m'$。
- **第二项叫循环功率 $\dot S_c$，回答“电源电压不等时，两个电源之间多流了多少”。** 它只与两端电压差有关，$\dot U_{A1} = \dot U_{A2}$ 时为零（详见 5.6 节）。

一个简单的验证：若线路各段 $R/X$ 相同（均匀线路），则 $Z_m$ 与线路长度成正比，复数的共轭可以约掉，公式退化成按长度分配的杠杆原理。例如单个负荷位于线路中点、两端电压相等时，两个电源各供一半，这与直觉一致。

**支路功率。** 求出 $\dot S_{A1}$ 后，沿 A1 → A2 方向依次扣除各负荷，就得到各段功率：

$$
\dot S_{12} = \dot S_{A1} - \dot S_1,\qquad \dot S_{2A2} = \dot S_{12} - \dot S_2 = -\dot S_{A2}
$$

最后一段的结果应等于 $-\dot S_{A2}$（负号表示从 A2 流向节点 2 的方向与路径方向相反），可作为检验。

### 5.3 功率分点（P32）

这一节是闭式网络手算里最关键的一步，也是最容易含糊的一步。把它拆成几个问题来讲。

#### 什么是功率分点

按 5.2 节求出各段功率之后，沿着功率的实际流向看：从 A1 出发的功率逐个供给负荷，从 A2 出发的功率也逐个供给负荷。总会有一个负荷节点，**两侧流向它的功率相遇**，这个节点同时从两侧受电，就是**功率分点**。有功功率的分点用 ▼ 表示，无功功率的分点用 ▽ 表示。

等价的说法是：沿 A1 → A2 的路径，各段功率的符号在分点处由正变负。分点前功率沿路径方向流，分点后功率逆路径方向流。

#### 怎么找

做“累减”：从 $\dot S_{A1}$ 开始，沿路径依次减去每个节点的负荷，**有功和无功分别看**，找到符号变号的那一段。

$$
\dot S_{A1}\ \xrightarrow{-\dot S_1}\ \dot S_{12}\ \xrightarrow{-\dot S_2}\ \dot S_{2A2}=-\dot S_{A2}
$$

以两个负荷的环网为例：$P_{12}>0$ 表示有功从 1 流向 2，节点 2 同时接受从 1 来的和从 A2 来的有功，是有功分点；$P_{12}<0$ 则节点 1 是有功分点。无功用 $Q_{12}$ 同样判断。负荷更多的网络则一直累减到符号改变为止。

#### 为什么在分点把网络拆开是合理的

分点这一步比较容易迷惑，核心是三句话：

1. 步骤①已经求出了每条支路的功率。把一个节点拆开，不改变任何支路上的功率，所以不影响已知的功率分布。
2. 分点节点 $k$ 的负荷满足 $\dot S_k = \dot S_k^{\text{左}} + \dot S_k^{\text{右}}$，其中 $\dot S_k^{\text{左}}$、$\dot S_k^{\text{右}}$ 是从左侧、右侧支路流入该节点的功率（由步骤①得出）。这是节点 $k$ 的 KCL。拆开后，把 $\dot S_k^{\text{左}}$ 分给左侧网络、$\dot S_k^{\text{右}}$ 分给右侧网络当各自的末端负荷。
3. 拆开后是两个没有环的网络，所有节点的负荷都已知，第 4 节的方法（求损耗、再从电源端往下算电压）完全适用。

拆开唯一做的近似，是让分点的电压左右两边各算一个值。真实网络中分点只有一个电压，两边算出来的值应当相等；它们的差就是这个方法的近似误差，同时也是一个很实用的检验：差得很小说明结果可信。

![在功率分点把环拆成两个开式网络](/obsidian-assets/abcb4dcd90aa035b.png)

图 (a) 是 5.5 节算例步骤①之后的结果，(b) 是在无功分点 2 处拆开：左侧网络 A–1–2 的末端负荷是 $\dot S_{12}$，右侧网络 A–2 的末端负荷是 $\dot S_{A2}$，两者之和等于原来的 $\dot S_2$。

#### 有功分点和无功分点不在同一节点怎么办

课件指出两者“不一定是同一个节点”。这是因为各段阻抗的 $R/X$ 不同、各负荷的功率因数不同时，P 与 Q 各自按复数 $Z^{\ast}$ 的权重分配，结果不一致。5.5 节的算例中，有功分点在节点 1，无功分点在节点 2。

此时只能选一个节点拆开。高压网络中电压的高低主要由无功决定（第 2.5 节），无功分点通常也是全网电压最低的节点，两侧的电压在这里最为接近，因此通常选无功分点拆开。被选定的节点上，另一种功率“穿过”该节点：本例在节点 2 拆开，有功 $P_{12}<0$ 是从节点 2 流向节点 1 的，所以左侧网络的末端负荷 $\dot S_{12} = -1.815 + \mathrm{j}4.172$ 的实部是负的，这是正常的，表示节点 2 在这一侧向外送有功。

5.5 节的算例中，我们分别在节点 1 和节点 2 拆开，两种拆法算出的节点电压相差不到 0.02 kV，总损耗完全相同。所以选哪个不会显著影响结果，选无功分点是常用的惯例。

#### 几个常见误区

- **分点不是电压相等的点，也不是负荷为零的点。** 它只表示功率在这里从两侧汇集。
- **分点是步骤①的结果，不是已知条件。** 不能一开始就指定，要先算功率分布。
- **分点的位置会随循环功率变化。** 两端电压不同（或变比不匹配）时，$\dot S_c$ 叠加进去会改变各段功率，分点也可能移动（5.6 节的算例会演示）。
- **只有环网或两端供电网络才有分点。** 辐射状开式网络每个节点只从一侧受电，不存在分点。

### 5.4 环网的功率分布（P33–P34）

![环网：电源 A，负荷节点 1、2，阻抗 Z1、Z2、Z3](/obsidian-assets/9cc95f74a51c3e82.png)

环网可以看作两端供电网络的特例：把电源节点 A 从环上断开，分成 A1 和 A2 两端，两端实际上是同一个节点，因此 $\dot U_{A1} = \dot U_{A2}$，循环功率项为零（不计变压器变比不匹配等因素时）。于是

$$
\dot S_{A1} = \frac{\dot S_1Z_{\mathrm{I}}^{\ast} + \dot S_2Z_{\mathrm{II}}^{\ast}}{Z_\Sigma^{\ast}},\qquad
\dot S_{A2} = \frac{\dot S_1Z_{\mathrm{I}}'^{\ast} + \dot S_2Z_{\mathrm{II}}'^{\ast}}{Z_\Sigma^{\ast}},\qquad
\dot S_{12} = \dot S_{A1} - \dot S_1
$$

其中 $Z_{\mathrm{I}} = Z_2 + Z_3$，$Z_{\mathrm{II}} = Z_3$，$Z_{\mathrm{I}}' = Z_1$，$Z_{\mathrm{II}}' = Z_1 + Z_2$，$Z_\Sigma = Z_1 + Z_2 + Z_3$。$\dot S_{12}$ 为从节点 1 流向节点 2 的功率。由节点 2 的功率平衡，$\dot S_{12} + \dot S_{A2} = \dot S_2$，与 $\dot S_{12} = \dot S_{A1} - \dot S_1$ 等价（利用了 $\dot S_{A1} + \dot S_{A2} = \dot S_1 + \dot S_2$）。

记忆方法：求 $\dot S_{A1}$ 时，每个负荷乘以它**到 A2 端**的阻抗（走另一侧的路）；求 $\dot S_{A2}$ 时，每个负荷乘以它到 A1 端的阻抗。分子里的阻抗是“对面那一侧”的，所以离 A1 远的负荷由 A1 分担得更多。

### 5.5 完整算例

下面用一个数值例子把 5.1 节的三个步骤走一遍。

**已知。** 110 kV 环网，电源母线 A 电压 $U_A = 115$ kV，线路不计对地电容。三段阻抗为 $Z_1 = 12 + \mathrm{j}24\ \Omega$（A–1），$Z_2 = 6 + \mathrm{j}12\ \Omega$（1–2），$Z_3 = 18 + \mathrm{j}30\ \Omega$（2–A）；负荷 $\dot S_1 = 30 + \mathrm{j}10$ MVA，$\dot S_2 = 20 + \mathrm{j}15$ MVA。把 A 断开，$Z_\Sigma = 36 + \mathrm{j}66\ \Omega$。

**步骤①：求功率分布（设全网为 $U_N = 110$ kV，不计损耗）。**

$$
\dot S_{A1} = \frac{\dot S_1Z_{\mathrm{I}}^{\ast} + \dot S_2Z_{\mathrm{II}}^{\ast}}{Z_\Sigma^{\ast}}
= \frac{(30+\mathrm{j}10)(24-\mathrm{j}42) + (20+\mathrm{j}15)(18-\mathrm{j}30)}{36-\mathrm{j}66}
= \frac{(1140-\mathrm{j}1020)+(810-\mathrm{j}330)}{36-\mathrm{j}66}
$$

分子为 $1950-\mathrm{j}1350$，除以 $36-\mathrm{j}66$ 得 $\dot S_{A1} = 28.185 + \mathrm{j}14.172$ MVA。同理

$$
\dot S_{A2} = \frac{(30+\mathrm{j}10)(12-\mathrm{j}24)+(20+\mathrm{j}15)(18-\mathrm{j}36)}{36-\mathrm{j}66}
= \frac{(600-\mathrm{j}600)+(900-\mathrm{j}450)}{36-\mathrm{j}66} = 21.815 + \mathrm{j}10.828\ \text{MVA}
$$

校核：$\dot S_{A1} + \dot S_{A2} = 50 + \mathrm{j}25 = \dot S_1 + \dot S_2$。

**步骤②：找功率分点（累减）。**

| 位置 | 功率（MVA） | P 的方向 | Q 的方向 |
| --- | --- | --- | --- |
| A → 1（$\dot S_{A1}$） | $28.185 + \mathrm{j}14.172$ | 流向 1 | 流向 1 |
| 1 → 2（$\dot S_{12} = \dot S_{A1} - \dot S_1$） | $-1.815 + \mathrm{j}4.172$ | $P_{12}<0$，实际由 2 流向 1 | $Q_{12}>0$，由 1 流向 2 |
| 2 → A（$\dot S_{12} - \dot S_2$） | $-21.815 - \mathrm{j}10.828 = -\dot S_{A2}$ | 与路径反向，即 A 流向 2 | 同左 |

有功在 1–2 段中由 2 流向 1，所以节点 1 同时接受两侧的有功，**节点 1 是有功分点 ▼**。无功在 1–2 段由 1 流向 2，**节点 2 是无功分点 ▽**。两者不在同一个节点。

**步骤③：在无功分点 2 拆开，按两步法计算。**

左侧网络 A–1–2：节点 1 的负荷 $\dot S_1 = 30 + \mathrm{j}10$，末端节点 2 的负荷是 $\dot S_{12} = -1.815 + \mathrm{j}4.172$。右侧网络 A–2：末端负荷 $\dot S_{A2} = 21.815 + \mathrm{j}10.828$，两者之和等于 $\dot S_2$。

两步法的第一步，设各点电压为 $U_N = 110$ kV，由末端向电源端算损耗：

| 支路 | 末端功率（MVA） | 损耗 $\dfrac{S^2}{U_N^2}Z$（MVA） | 首端功率（MVA） |
| --- | --- | --- | --- |
| 右：Z3 | $21.815 + \mathrm{j}10.828$ | $0.882 + \mathrm{j}1.471$ | $22.698 + \mathrm{j}12.299$ |
| 左：Z2 | $-1.815 + \mathrm{j}4.172$ | $0.010 + \mathrm{j}0.021$ | $-1.805 + \mathrm{j}4.193$ |
| 左：Z1 | $(30+\mathrm{j}10) + (-1.805+\mathrm{j}4.193) = 28.195+\mathrm{j}14.193$ | $0.988 + \mathrm{j}1.976$ | $29.183 + \mathrm{j}16.169$ |

第二步，从电源 $U_A = 115$ kV 出发，用首端功率算电压降落（2.2 节，$\Delta U = (PR+QX)/U$，$\delta U = (PX-QR)/U$，$U_{\text{末}} = \sqrt{(U_{\text{首}}-\Delta U)^2+\delta U^2}$）：

- 右侧：$\Delta U = \dfrac{22.698\times18+12.299\times30}{115} = 6.761$ kV，$\delta U = \dfrac{22.698\times30-12.299\times18}{115} = 3.996$ kV，所以 $U_2 = \sqrt{(115-6.761)^2+3.996^2} = 108.313$ kV。
- 左侧 A → 1：$\Delta U = 6.420$ kV，$\delta U = 4.404$ kV，$U_1 = \sqrt{(115-6.420)^2+4.404^2} = 108.670$ kV。
- 左侧 1 → 2：用 Z2 首端功率 $-1.805+\mathrm{j}4.193$，$\Delta U = 0.363$ kV，$\delta U = -0.431$ kV，$U_2 = \sqrt{(108.670-0.363)^2+0.431^2} = 108.307$ kV。

**检验与结果。** 分点节点 2 的电压从右侧算得 108.313 kV，从左侧算得 108.307 kV，仅差 0.006 kV，说明近似是可靠的。电源总输出为 $29.183 + 22.698 = 51.881$ MW，$16.169 + 12.299 = 28.468$ Mvar，网络总损耗为 $\Delta\dot S = 1.881 + \mathrm{j}3.467$ MVA。

作为对照，把同一个网络按恒功率负荷作精确潮流计算（迭代到收敛），得到 $U_1 = 108.658$ kV，$U_2 = 108.296$ kV，总损耗 $1.933 + \mathrm{j}3.564$ MVA。手算的电压偏差在 0.012 kV 以内，损耗偏小约 3%，原因是第一步用 $U_N$ 算损耗，而实际电压低于 $U_N$，电流更大。这个量级与 4.2 节的估计一致。

在节点 1（有功分点）拆开，两侧算得 $U_1$ 分别为 108.676 kV 和 108.665 kV，$U_2 = 108.305$ kV，总损耗同为 $1.881 + \mathrm{j}3.467$ MVA。拆在哪个分点，结果几乎一样。

### 5.6 环网中的循环功率（P35–P40）

循环功率定义为

$$
\dot S_c = \frac{U_N(\dot U_{A1}^{\ast} - \dot U_{A2}^{\ast})}{Z_\Sigma^{\ast}} = \frac{U_N\,d\dot U^{\ast}}{Z_\Sigma^{\ast}}
$$

于是两端的功率可以写成自然功率分布与循环功率的叠加：

$$
\dot S_{A1} = \frac{\sum\dot S_mZ_m^{\ast}}{Z_\Sigma^{\ast}} + \dot S_c,\qquad
\dot S_{A2} = \frac{\sum\dot S_mZ_m'^{\ast}}{Z_\Sigma^{\ast}} - \dot S_c
$$

要点有两个：

- 关系是线性的，可以先算自然功率分布，再叠加 $\dot S_c$。
- 注意 $\dot S_c$ 的方向：$\dot S_c$ 使 A1 端多送出、A2 端少送出同样大小的功率，即它沿 A1 → 各负荷节点 → A2 的方向在环内流动，在电源节点 A 处闭合，不向负荷供电，只在环内循环。

**循环功率的来源。** 环网中出现电压差 $d\dot U$，常见原因是并联变压器的变比不匹配。

![变比不同的两台变压器与等效电势 ΔE](/obsidian-assets/5ae82ec3c70ff40e.png)

电源母线 A 的电压为 $\dot U_A$，经变比分别为 $1\!:\!K_1$、$1\!:\!K_2$ 的变压器 T1、T2 接到环网。若 $K_1 \ne K_2$，则 $\dot U_{A1} = K_1\dot U_A$，$\dot U_{A2} = K_2\dot U_A$，于是

$$
\Delta\dot E = d\dot U = \dot U_A(K_1 - K_2)
$$

相当于在环路中串入了一个电势 $\Delta\dot E$（图下半部分），它推动功率在环内循环。计算时有两点要注意：$\dot S_c$ 的方向由 $d\dot U$ 的正方向确定；公式中的 $\dot U$ 与 $Z$ 必须折算到同一个电压等级（环所在的一侧）。

当环路阻抗以电抗为主，$Z_\Sigma \approx jX_\Sigma$，且 $\Delta\dot E$ 与 $\dot U_N$ 同相时：

$$
\dot S_c = \frac{U_N\Delta E}{(jX_\Sigma)^{\ast}} = \frac{U_N\Delta E}{-jX_\Sigma} = j\,\frac{U_N\Delta E}{X_\Sigma}
$$

循环功率是纯无功。这与 2.5 节的结论一致：电压幅值差对应无功的传输。

**接着 5.5 节的算例。** 设 T1、T2 变比不匹配，使 $\dot U_{A1}$ 比 $\dot U_{A2}$ 高 $d U = 2.75$ kV（即 $U_N$ 的 2.5%，二者同相），则

$$
\dot S_c = \frac{U_N\,dU}{Z_\Sigma^{\ast}} = \frac{110\times2.75}{36-\mathrm{j}66} = 1.927 + \mathrm{j}3.532\ \text{MVA}
$$

本例的 $R/X \approx 0.55$，不满足 $R \ll X$，所以 $\dot S_c$ 不是纯无功，仍含约 1.9 MW 的有功，也不能套用 $\mathrm{j}U_N\Delta E/X_\Sigma$（该式给出 4.58 Mvar，偏差明显）。叠加到自然功率分布上：

$$
\dot S_{A1} = (28.185+\mathrm{j}14.172)+(1.927+\mathrm{j}3.532) = 30.111+\mathrm{j}17.704
$$

$$
\dot S_{A2} = (21.815+\mathrm{j}10.828)-(1.927+\mathrm{j}3.532) = 19.889+\mathrm{j}7.296
$$

两端之和仍为 $50 + \mathrm{j}25$。此时 $\dot S_{12} = \dot S_{A1} - \dot S_1 = 0.111 + \mathrm{j}7.704$，$P_{12}$ 由负变正，**有功分点从节点 1 移到了节点 2**，与无功分点重合。这说明循环功率不仅改变各段功率的大小，也会移动分点，所以确定分点时必须把 $\dot S_c$ 一起考虑。

**课件给出的对照实例（P37–P38）。** 10 kV 母线经两台 25:1 的变压器并联向 400 V 母线供电，T1 带分接头调节。

![空载：两台变压器变比相同，无循环功率](/obsidian-assets/99e8ff6fa73842c8.png)

两台变压器的空载电势 $E_{10} = E_{20} = 400.0$ V，$\Delta E_0 = 0$，空载时两台变压器的无功均为 0.0 kvar，环内没有循环功率。

![带 200 kW、100 kvar 负荷：两台变压器各承担一半](/obsidian-assets/31a7f58f54fe6609.png)

接上 200 kW + 100 kvar 的负荷后，两台变压器各承担 100 kW + 50 kvar，400 V 母线电压降为 397.5 V。这是只有自然功率分布、没有循环功率的情形。调节 T1 的分接头使 $E_{10} \ne E_{20}$，$\Delta E_0 \ne 0$，即使空载也会出现循环功率。

**循环功率的利弊（P40）：**

- 不利：增加网络的功率损耗，经济性变差。
- 有利：强迫功率按指定方式分布，可以用来控制环网的潮流分配。

## 6. 公式汇总

| 内容 | 公式 |
| --- | --- |
| 电压降落（已知末端 $U_2$、$S_2$） | $d\dot U_2 = \dfrac{P_2R + Q_2X}{U_2} + j\dfrac{P_2X - Q_2R}{U_2}$ |
| 电压降落（已知首端 $U_1$、$S_1$） | $d\dot U_1 = \dfrac{P_1R + Q_1X}{U_1} + j\dfrac{P_1X - Q_1R}{U_1}$ |
| 电压损耗 | $U_1 - U_2 \approx \Delta U_2 = \dfrac{P_2R + Q_2X}{U_2}$ |
| 高压网（$X \gg R$） | $\Delta U \approx \dfrac{QX}{U}$，$\delta U \approx \dfrac{PX}{U}$；$Q$ 由高电压流向低电压，$P$ 由超前相角流向滞后相角 |
| 串联支路损耗 | $\Delta P_S = \dfrac{P_S^2 + Q_S^2}{U_S^2}R$，$\Delta Q_S = \dfrac{P_S^2 + Q_S^2}{U_S^2}X$ |
| 并联支路损耗 | $\Delta Q_P = -U^2\dfrac{B}{2}$（发出无功） |
| 两端供电网络 | $\dot S_{A1} = \dfrac{\sum\dot S_mZ_m^{\ast}}{Z_\Sigma^{\ast}} + \dot S_c$，$\dot S_c = \dfrac{U_N(\dot U_{A1}^{\ast} - \dot U_{A2}^{\ast})}{Z_\Sigma^{\ast}}$ |
| 开式网络 | 同一节点已知 $U$、$S$：逐段递推；不在同一节点：先设 $U_N$ 算功率，再算电压，迭代 |
| 功率分点 | 沿 A1 → A2 累减 $\dot S_{A1} - \dot S_1 - \cdots$，P、Q 各自找符号改变处；两者不重合时通常取无功分点（▽）拆开 |
| 闭式网络手算步骤 | ① 设 $U_N$、不计损耗，用 5.2 节公式求功率分布 → ② 累减找功率分点 → ③ 在分点拆成两个开式网络，各按两步法求损耗和电压；分点处两侧电压之差用于检验 |
