---
blog: true
title: "电力系统分析：第3章 第7讲 电力网络方程与矩阵及功率方程"
slug: "电力系统分析-第3章-第7讲-电力网络方程与矩阵及功率方程-pwr3l07"
summary: "第 3 章第 7 讲笔记：从元件物理模型与拓扑约束导出节点电压方程，节点导纳矩阵 Y_bus 与节点阻抗矩阵 Z_bus 的物理定义、建立步骤及特点对比（稀疏性、存储量、变压器非标变比 π 型等值无功环流本质机理与短路计算戴维南阻抗选型），含非标准变比变压器 π 型等值电路的导纳修正规则，以及节点功率平衡方程（复数形式、直角坐标形式、极坐标形式）与高阶非线性特征。"
date: 2026-10-22
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "潮流计算"
  - "节点导纳矩阵"
  - "节点阻抗矩阵"
  - "变压器等值"
  - "戴维南阻抗"
  - "功率方程"
  - "课程笔记"
---

# 第 3 章 电力系统潮流分析与计算（第 7 讲：电力网络方程与矩阵及功率方程）学习笔记

> 课件：*Chapter 3: Power Flow Analysis and Calculation（Lecture 2: Power Network Equations, Matrices, and Power Equations）*  
> 授课教师：沈沉（Chen Shen）  
> 整理时间：2026-10-22（深度精修版）  
> 说明：已剔除课堂随堂互动等事务性内容，聚焦理论核心、网络矩阵物理定义与直接建立法则、非标准变压器折算物理本质、功率方程展开及交互式动画验证。

---

## 知识框架全景（Mind Map）

```
第七讲：电力网络方程、网络矩阵与功率方程
├── 一、电力网络的数学模型与节点电压法
│   ├── 两类物理约束：元件特性约束与网络拓扑约束（KCL/KVL）
│   ├── 输电线路与变压器的标幺值 π 型等值电路
│   ├── 节点注入电流模型（对地支路作为元件，节点注入量仅来自电源）
│   └── 节点电压方程的标准形式：I = Y_bus · U
├── 二、节点导纳矩阵 Y_bus 的物理定义与直接建立规则
│   ├── 自导纳 Y_ii 与互导纳 Y_ij 的物理测量定义（加压短路法）
│   ├── 导纳矩阵直接填列三步法（对角叠加与非对角反号）
│   ├── 含非标准变比变压器 π 型等值电路的导纳修正规则
│   ├── 深度物理剖析：变压器 π 型两端“容性-感性”虚拟对地无功环流机理
│   ├── 3 节点算例网络导纳矩阵建立详析
│   └── 节点导纳矩阵四大工程特性（对称性、高度稀疏性、非奇异性、局部修改性）
├── 三、节点阻抗矩阵 Z_bus 与两类网络矩阵全方位对比
│   ├── 节点阻抗方程：U = Z_bus · I（Z_bus = Y_bus⁻¹）
│   ├── 自阻抗 Z_ii 与互阻抗 Z_ij 的物理定义（注流开路法）
│   ├── 核心物理延伸：Z_kk 严格等于母线 k 的戴维南驱动点短路等效阻抗
│   ├── 导纳阵与阻抗阵工程对比表（稀疏性、内存开销、修改复杂度）
│   └── 为什么潮流计算坚定选择节点导纳矩阵（稀疏技术与因子分解优势）
└── 四、节点功率方程的建立与三种数学形式
    ├── 潮流计算的本质困难：边界条件以功率给定导致非线性耦合
    ├── 复数形式功率方程：S_i* = U_i* · ∑ Y_ij U_j
    ├── 直角坐标形式潮流方程（e_i, f_i, G_ij, B_ij）
    ├── 极坐标形式潮流方程（U_i, δ_i, G_ij, B_ij）
    ├── 潮流计算三种功率方程数学形式全景对比表
    ├── 潮流方程的本质特征：高阶非线性代数方程组（需数值迭代算法）
    └── 交互小控件：4 节点网络拓扑与导纳矩阵动态联动演示
```

---

## 一、电力网络的数学模型与节点电压法（Network Mathematical Models）

在上一讲中，我们探讨了简单辐射形开式网络的手工潮流计算。对于由成百上千个变电站和复杂环网构成的实际大型电力系统，必须建立**系统化、规范化、易于计算机编程求解的电力网络代数方程**。

### §1.1 两类物理约束与网络拓扑

电力网络的运行状态受到两类基本物理规律的严格约束：
1. **元件特性约束（Element Characteristic Constraints）**：各无源线性元件本身的伏安特性。输电线路与双绕组/三绕组变压器在稳态下均由集中参数的标幺值 $\pi$ 型等值电路所精确表征；
2. **网络拓扑约束（Network Topology Constraints）**：全网元件按照接线拓扑互连时，必须处处满足基尔霍夫电流定律（KCL）与基尔霍夫电压定律（KVL）。

![实际电力网络拓扑与节点注入电流线性模型](/obsidian-assets/3562876d08f3f518.png)

---

### §1.2 节点注入电流模型与节点电压方程

在电路理论中，常用的网络方程有回路电流法和节点电压法。在电力系统分析中，**几乎全部采用节点电压法（Nodal Voltage Method）**：
- **公共参考节点**：统一选取**全网大地（零电位点）**作为公共参考节点，以点 $0$ 标示；
- **独立节点数**：若电网共有 $n$ 个物理母线（Bus），则除去参考地之后，网络包含 $n$ 个独立节点；
- **节点注入电流（Nodal Injected Current, $\dot{I}_i$）**：定义由发电机等外部电源注入节点 $i$ 的净电流为正；所有并联对地支路（线路充电电容、并联电抗器、并联电容器等）均视作网络的内部元件支路。

对系统中的每一个独立节点 $i$（$i = 1, 2, \dots, n$）列写 KCL 方程，流出节点 $i$ 的总电流等于电源注入电流 $\dot{I}_i$：

$$
\dot{I}_i = y_{i0} \dot{U}_i + \sum_{j=1, j \ne i}^n y_{ij} (\dot{U}_i - \dot{U}_j)
$$

整理移项，合并同类项：

$$
\dot{I}_i = \Big( y_{i0} + \sum_{j=1, j \ne i}^n y_{ij} \Big) \dot{U}_i + \sum_{j=1, j \ne i}^n (-y_{ij}) \dot{U}_j
$$

写成紧凑的矩阵向量形式，即为著名的**节点电压方程（Nodal Voltage Equation）**：

$$
\begin{bmatrix}
\dot{I}_1 \\
\dot{I}_2 \\
\vdots \\
\dot{I}_n
\end{bmatrix} = \begin{bmatrix}
Y_{11} & Y_{12} & \cdots & Y_{1n} \\
Y_{21} & Y_{22} & \cdots & Y_{2n} \\
\vdots & \vdots & \ddots & \vdots \\
Y_{n1} & Y_{n2} & \cdots & Y_{nn}
\end{bmatrix} \begin{bmatrix}
\dot{U}_1 \\
\dot{U}_2 \\
\vdots \\
\dot{U}_n
\end{bmatrix} \iff \dot{\boldsymbol{I}} = \boldsymbol{Y}_{\text{bus}} \dot{\boldsymbol{U}}
$$

式中，$\boldsymbol{Y}_{\text{bus}}$ 称为**节点导纳矩阵（Nodal Admittance Matrix）**，阶数为 $n \times n$。

---

## 二、节点导纳矩阵 $\boldsymbol{Y}_{\text{bus}}$ 的物理定义与直接建立规则

### §2.1 自导纳与互导纳的物理定义（加压短路法）

节点导纳矩阵中的每一个复数元素都具有极其清晰的物理测试意义：

![节点导纳矩阵自导纳与互导纳的物理测试测量定义](/obsidian-assets/13752f26f4409afa.png)

#### 1. 自导纳（Self-Admittance, $Y_{ii}$）
- **定义**：当仅在节点 $i$ 施加单位测试电压 $\dot{U}_i = 1$，而将其余所有节点全部短路接地（$\dot{U}_k = 0, \forall k \ne i$）时，由外部电源**注入节点 $i$ 的总电流**；
- **数学本质**：等于**直接与节点 $i$ 相连的所有支路导纳之和**，再加上该节点自身的对地并联支路导纳。

#### 2. 互导纳（Mutual-Admittance, $Y_{ij}$）
- **定义**：当仅在节点 $j$ 施加单位测试电压 $\dot{U}_j = 1$，其余所有节点全部短路接地时，**从网络内部流经节点 $i$ 的注入电流**；
- **数学本质**：等于节点 $i$ 与节点 $j$ 之间直接相连支路导纳的**负值** $-y_{ij}$。若两节点间无直接相连的电气支路，则互导纳恒为 $0$。

---

### §2.2 节点导纳矩阵的直接填列规则

在计算机程序中，建立 $\boldsymbol{Y}_{\text{bus}}$ 完全无需执行矩阵乘除，而是根据网络拓扑进行**逐支路叠加填列**：

1. **主对角元（自导纳 $Y_{ii}$）**：
   $$
   Y_{ii} = y_{i0} + \sum_{j \in i} y_{ij}
   $$
   其中 $y_{i0}$ 为节点 $i$ 的对地导纳（如电网对地电纳 $j\frac{b}{2}$），$j \in i$ 表示所有与节点 $i$ 有直接线路相连的邻居节点。
2. **非对角元（互导纳 $Y_{ij}$）**：
   $$
   Y_{ij} = Y_{ji} = - y_{ij} \quad (j \ne i)
   $$
   若节点 $i$ 与 $j$ 之间无直接线路，则 $Y_{ij} = Y_{ji} = 0$。

---

### §2.3 含非标准变比变压器的导纳修正规则与物理本质剖析

在第 2 章中我们推导过，非标准变比变压器（变比为 $k : 1$，漏阻抗为 $z_T$，导纳为 $y_T = 1/z_T \approx -j b_T$）在消除理想变压器后，等效为一个非对称的 $\pi$ 型等值电路：

![含有非标准变比变压器的 pi 型等值电路导纳折算规则](/obsidian-assets/4f5420b7fdf42e14.png)

- 串联支路导纳为：$y_{\text{series}} = \frac{y_T}{k}$
- $i$ 侧（$k$ 侧）接地支路导纳为：$y_{i0} = \frac{y_T(1-k)}{k^2}$，使 $i$ 侧节点总导纳为 $\frac{y_T}{k^2}$
- $j$ 侧（$1$ 侧）接地支路导纳为：$y_{j0} = \frac{y_T(k-1)}{k}$，使 $j$ 侧节点总导纳为 $y_T$

#### 深度物理剖析：变压器 $\pi$ 型等值两端“容性-感性”虚拟对地无功环流本质
很多同学困惑：“真实的变压器根本没有接地线圈，为什么等值电路两端会出现接地导纳 $y_{i0}$ 和 $y_{j0}$？而且二者符号为什么刚好相反？”
- **代数本质**：若 $k > 1$（高压向低压降压变压器，$i$ 侧为高压侧），代入纯电抗导纳 $y_T = -j b_T$（$b_T > 0$）：
  $$
  y_{i0} = \frac{-j b_T(1-k)}{k^2} = +j \frac{b_T(k-1)}{k^2} > 0
  $$
  其虚部为**正数**，物理上等效为一个**并联接地电容器（发出感性无功功率）**！
  而在低压侧 $j$ 侧：
  $$
  y_{j0} = \frac{-j b_T(k-1)}{k} < 0
  $$
  其虚部为**负数**，物理上等效为一个**并联接地电抗器（吸收感性无功功率）**！
- **物理机理**：因为理想变压器在数学上强制变换了两侧的电压幅值比，为了在普通电路拓扑中消去这个理想变压器，等值电路必须在两端“凭空”设立一对代数和为零的虚拟无功源：**高压侧等效发出无功、低压侧等效吸收无功**。它们不消耗任何实际有功功率，其物理本质是在两端母线之间建立起等效的无功势能差，以在纯线性无源网络中精确等效变压器变比调压对全网潮流的分布控制作用！

将该变压器接入电网时，只需按下列规则修改 $\boldsymbol{Y}_{\text{bus}}$ 中的 4 个相关元素（课件 Slide 10）：

$$
\begin{cases}
Y_{ij} = Y_{ji} = -\dfrac{y_T}{k} \\
Y_{ii} \gets Y_{ii} + \dfrac{y_T}{k^2} \\
Y_{jj} \gets Y_{jj} + y_T
\end{cases}
$$

---

### §2.4 三节点算例网络导纳矩阵构建演练

![三节点算例网络图与导纳矩阵元素构成分解](/obsidian-assets/e8d4398964686ac9.png)

**算例**（课件 Slide 11）：节点 1-2 间支路阻抗为 $z_{12}$，节点 1-3 间有变压器 $k:1$，节点 2-3 间支路阻抗为 $z_{23}$，各节点对地导纳分别为 $y_{10}, y_{20}, y_{30}$。  
其 $3 \times 3$ 节点导纳矩阵元素为：
- $Y_{11} = y_{10} + y_{12} + \frac{y_{13}}{k^2}$
- $Y_{12} = Y_{21} = -y_{12}$
- $Y_{13} = Y_{31} = -\frac{y_{13}}{k}$
- $Y_{22} = y_{20} + y_{12} + y_{23}$
- $Y_{23} = Y_{32} = -y_{23}$
- $Y_{33} = y_{30} + y_{23} + y_{13}$

---

### §2.5 节点导纳矩阵的四大工程特性

![节点导纳矩阵的高度稀疏性与对称性结构特征总结](/obsidian-assets/94b8c50339c559aa.png)

1. **复数对称方阵**：在不考虑移相变压器（Phase-Shifting Transformer）的常规电网中，$Y_{ij} = Y_{ji}$，矩阵为严格复对称阵；
2. **高度稀疏性（Extreme Sparsity）**：电力系统的节点数极其庞大，但每个母线通常仅有 2 到 4 回出线。在大电网中，非零元素占比通常不足 $1\% \sim 5\%$，绝大多数元素均为零；
3. **非奇异性（Non-Singularity）**：只要电网中存在对地并联支路（如线路对地电容或发电机/负荷对地等效通路），节点导纳矩阵即为**非奇异可逆矩阵**（$\det(\boldsymbol{Y}_{\text{bus}}) \ne 0$）；若网络完全无接地支路，则每行元素之和恒为零，矩阵为奇异阵；
4. **局部拓扑修改极其便捷**：当电网中某条线路因故障断开或检修投运时，**全网只需要修正与该线路两端节点相关的 4 个元素**（两个自导纳，两个互导纳），网络中其余成千上万个元素完全保持不变！

---

## 三、节点阻抗矩阵 $\boldsymbol{Z}_{\text{bus}}$ 与两类网络矩阵全方位对比

### §3.1 节点阻抗矩阵的定义与物理测量意义（注流开路法）

节点阻抗方程是节点电压方程的逆形式：

$$
\dot{\boldsymbol{U}} = \boldsymbol{Z}_{\text{bus}} \dot{\boldsymbol{I}}, \quad \boldsymbol{Z}_{\text{bus}} = \boldsymbol{Y}_{\text{bus}}^{-1}
$$

![节点阻抗矩阵自阻抗与互阻抗的开路注流物理测量定义](/obsidian-assets/3c0d4218f2083dac.png)

其矩阵元素物理定义通过**开路法**获得：
- **自阻抗（$Z_{ii}$）**：当仅在节点 $i$ 注入单位电流 $\dot{I}_i = 1$，其余所有节点全部开路（$\dot{I}_k = 0, \forall k \ne i$）时，**节点 $i$ 本身产生的对地电压**；
- **互阻抗（$Z_{ij}$）**：当仅在节点 $j$ 注入单位电流 $\dot{I}_j = 1$，其余所有节点全部开路时，在**节点 $i$ 上感应建立的对地开路电压**。

#### 核心物理延伸：自阻抗 $Z_{kk}$ 在短路计算中的核心价值
在电力系统短路电流分析中，$Z_{\text{bus}}$ 展现出无可比拟的直接威力：  
若母线 $k$ 发生三相金属性接地短路，该节点的短路全电流公式可直接表达为：
$$
I''_k = \frac{U_k^{(0)}}{Z_{kk}}
$$
这揭示了极其深刻的物理定理：**节点阻抗矩阵的主对角元 $Z_{kk}$，恰好严格等于从节点 $k$ 看进去的全网戴维南等效驱动点阻抗（Thévenin Equivalent Driving-Point Impedance）**！在短路计算中，只需从 $Z_{\text{bus}}$ 矩阵主对角线直接读取 $Z_{kk}$，就能秒算故障冲击电流，无需重复进行任何网络全解！

---

### §3.2 节点导纳矩阵与节点阻抗矩阵全维度对比

| 对比维度 | 节点导纳矩阵 $\boldsymbol{Y}_{\text{bus}}$ | 节点阻抗矩阵 $\boldsymbol{Z}_{\text{bus}}$ |
| :--- | :--- | :--- |
| **数学关系** | $\dot{\boldsymbol{I}} = \boldsymbol{Y}_{\text{bus}} \dot{\boldsymbol{U}}$ | $\dot{\boldsymbol{U}} = \boldsymbol{Z}_{\text{bus}} \dot{\boldsymbol{I}} \quad (\boldsymbol{Z}_{\text{bus}} = \boldsymbol{Y}_{\text{bus}}^{-1})$ |
| **矩阵稀疏性** | **高度稀疏**（非零元素比例极低，仅反映直接物理拓扑） | **完全满阵**（几乎所有元素均非零，反映全网电磁耦合） |
| **计算机存储需求** | **极小**：只需采用稀疏存储结构记录非零元素及其索引 | **极大**：阶数 $n$ 很大时，全矩阵存储呈 $O(n^2)$ 爆炸 |
| **建立与修改复杂度** | **极易建立与修改**：支路增减仅需更新相关 4 个元素 | **构建与修改困难**：单条支路变动会导致全阵所有元素改变 |
| **物理对角元意义** | 节点自导纳：直接连接支路导纳之和加接地导纳 | 戴维南等效输入阻抗：全网对该节点的短路阻抗基准 |
| **主要工程应用场景** | **电力系统潮流计算**、最优潮流（OPF）、状态估计 | **短路故障计算**（直接读取 $Z_{kk}$ 求解三相短路冲击电流） |

---

## 四、节点功率方程的建立与三种数学形式

### §4.1 潮流计算的本质困难：非线性代数方程

在电路分析中，电源和负荷通常被抽象为理想电压源或电流源，网络方程是线性的。然而在实际电力系统中：
- 发电机输出的是**恒定有功功率与电压**（$P_G, U_G$）；
- 变电站负荷消耗的是**有功功率与无功功率**（$P_D, Q_D$）。

节点注入电流为：

$$
\dot{I}_i = \left( \frac{\dot{S}_i}{\dot{U}_i} \right)^* = \frac{P_i - jQ_i}{\dot{U}_i^*}
$$

代入节点电压方程：

$$
\frac{P_i - jQ_i}{\dot{U}_i^*} = \sum_{j=1}^n Y_{ij} \dot{U}_j \implies P_i - jQ_i = \dot{U}_i^* \sum_{j=1}^n Y_{ij} \dot{U}_j
$$

因为未知电压出现在分母或共轭项中，**潮流方程从根本上转变为一组强耦合的高阶非线性代数方程组**！

---

### §4.2 潮流方程的三种数学表达形式

#### 1. 复数形式（通用理论形式）
$$
P_i - jQ_i = \dot{U}_i^* \sum_{j=1}^n Y_{ij} \dot{U}_j \quad (i = 1, 2, \dots, n)
$$

#### 2. 直角坐标形式（Rectangular Form）
设节点电压为 $\dot{U}_i = e_i + jf_i$，导纳矩阵元素为 $Y_{ij} = G_{ij} + jB_{ij}$。定义辅助变量：

$$
a_i \triangleq \sum_{j=1}^n (G_{ij} e_j - B_{ij} f_j), \quad b_i \triangleq \sum_{j=1}^n (G_{ij} f_j + B_{ij} e_j)
$$

![直角坐标形式节点功率平衡方程展开结构](/obsidian-assets/19893bbb07988ed1.png)

展开实部与虚部，得到每个节点的有功与无功平衡方程：

$$
\begin{cases}
\Delta P_i = P_i^{\text{spec}} - (e_i a_i + f_i b_i) = 0 \\
\Delta Q_i = Q_i^{\text{spec}} - (f_i a_i - e_i b_i) = 0
\end{cases}
$$

若节点为电压给定节点（PV 节点），则需补充电压模值平方方程：

$$
\Delta U_i^2 = (U_i^{\text{spec}})^2 - (e_i^2 + f_i^2) = 0
$$

#### 3. 极坐标形式（Polar Form，工程潮流计算最常用）
设节点电压为极坐标形式 $\dot{U}_i = U_i e^{j\delta_i} = U_i \angle \delta_i$，定义节点间相角差 $\delta_{ij} \triangleq \delta_i - \delta_j$：

$$
P_i - jQ_i = U_i e^{-j\delta_i} \sum_{j=1}^n (G_{ij} + jB_{ij}) U_j e^{j\delta_j} = U_i \sum_{j=1}^n U_j (G_{ij} + jB_{ij}) e^{-j\delta_{ij}}
$$

利用欧拉公式展开：$e^{-j\delta_{ij}} = \cos\delta_{ij} - j\sin\delta_{ij}$，分离实部与虚部：

![极坐标形式节点功率平衡方程三角展开式](/obsidian-assets/e3763ea9fb97a551.png)

得到经典的**极坐标潮流方程组**：

$$
\begin{cases}
P_i = U_i \sum_{j=1}^n U_j (G_{ij} \cos\delta_{ij} + B_{ij} \sin\delta_{ij}) \\
Q_i = U_i \sum_{j=1}^n U_j (G_{ij} \sin\delta_{ij} - B_{ij} \cos\delta_{ij})
\end{cases}
$$

其对应的**功率不平衡量方程（Power Mismatch Equations）**为：

$$
\begin{cases}
\Delta P_i = P_i^{\text{spec}} - U_i \sum_{j=1}^n U_j (G_{ij} \cos\delta_{ij} + B_{ij} \sin\delta_{ij}) = 0 \\
\Delta Q_i = Q_i^{\text{spec}} - U_i \sum_{j=1}^n U_j (G_{ij} \sin\delta_{ij} - B_{ij} \cos\delta_{ij}) = 0
\end{cases}
$$

---

### §4.3 三种功率方程数学形式全景对比

| 坐标系形式 | 状态变量定义 | 方程展开特点 | 优点与物理直观性 | 局限与工程考量 |
| :--- | :--- | :--- | :--- | :--- |
| **复数形式** | 节点复电压矢量 $\dot{\boldsymbol{U}}$ | $\dot{S}_i^* = \dot{U}_i^* \boldsymbol{Y}_{\text{bus}} \dot{\boldsymbol{U}}$ | 结构极其精炼，便于抽象理论分析与对偶推导 | 计算机无法直接对非全纯复函数进行代数迭代 |
| **直角坐标形式** | 实部 $e_i$ 与虚部 $f_i$ | 二次代数多项式，无三角函数计算 | 雅可比矩阵求导不含三角函数，单步计算速度快 | PV 节点方程阶数无法降低，相角概念不直观 |
| **极坐标形式** | 幅值 $U_i$ 与相角 $\delta_i$ | 包含 $\cos\delta_{ij}, \sin\delta_{ij}$ 耦合项 | **工程最常用**：物理量直接对应电网调度量，方程维数最少 | 三角函数计算开销略大（可通过快速查表优化） |

---

## 五、交互式动画小控件：节点导纳矩阵与拓扑联动

下方黑白简约控件展示了一个标准的 4 节点电力网络。点击上方不同的母线节点（发电机、负荷、联络母线）或切换 1-2 号线路的通断开关，可以实时观察网络拓扑高亮分支与右侧节点导纳矩阵 $\boldsymbol{Y}_{\text{bus}}$ 中自导纳、互导纳数值的动态更新：

![widget|520](/obsidian-assets/0ed7c095e5f8a925.html)

---

## 习题与课后自测

课件在 Slide 31 布置了课后思考题：
- **拓展讨论**：我国及世界上大多数交流电网为何采用 50 Hz 或 60 Hz 频率？试从旋转电机体积、铁芯损耗、无功阻抗与系统控制调度等角度进行综合辨析。
