---
blog: true
title: "电力系统分析：第3章 第8讲 实际潮流方程与计算机解法"
slug: "电力系统分析-第3章-第8讲-实际潮流方程与计算机解法-pwr3l08"
summary: "第 3 章第 8 讲笔记：节点类型（PQ、PV、Vδ）与未知量、方程数的匹配，潮流解的可行性约束；计算机潮流算法的发展；高斯与高斯-赛德尔迭代（Y 法、Z 法）；牛顿-拉夫逊法原理，直角坐标下的修正方程、雅可比矩阵与编程步骤，以及课件 4 节点算例的迭代过程。"
date: 2026-10-22
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "潮流计算"
  - "节点类型"
  - "高斯-赛德尔法"
  - "牛顿拉夫逊法"
  - "雅可比矩阵"
  - "课程笔记"
---

# 第 3 章 电力系统潮流分析与计算（第 8 讲：实际潮流方程与计算机解法）学习笔记

> 课件：*Chapter 3: Power Flow Analysis and Calculation（Lecture 3: Real Power Flow Equations and Solving Methods）*，40 页。

## 0. 本讲提纲

1. 潮流方程有什么特殊性？
2. 什么样的潮流解在物理上可行？
3. 计算机求解方法是怎样发展的？
4. 怎样构造高斯迭代法？（自学）
5. 怎样构造牛顿-拉夫逊法？

上一讲得到了 $n$ 个节点的功率方程，同时留下两个问题：$4n$ 个变量只有 $2n$ 个方程，哪些变量要事先给定？方程是非线性的，怎样求解？本讲前半部分回答第一个问题（提纲 1、2：节点类型和潮流解的可行性），后半部分回答第二个问题（提纲 3、4、5：迭代求解）。

## 1. 实际潮流方程（P3–P14）

### 1.1 已知量怎么定：节点类型（P5–P9）

上一讲的功率方程是 $2n$ 个实数方程，变量却有 $4n$ 个：每个节点有 $P_i$、$Q_i$、$U_i$、$\delta_i$ 四个（直角坐标下 $U_i$、$\delta_i$ 换成 $e_i$、$f_i$）。方程数少于变量数，要得到确定的解，就必须先给定 $2n$ 个变量，也就是**每个节点给定 2 个、求另外 2 个**。

其中电压 $\dot U_i$ 是求解的目标：知道全网的复电压，就能算出所有节点的注入功率和所有支路的潮流，所以复电压是确定系统状态的最小变量集，称为**状态变量**。

每个节点给定哪两个，取决于它在系统里的功能：

- **负荷节点**：功率由用户决定，系统只能满足它，所以给定 $P$、$Q$，求 $U$、$\delta$；
- **发电机节点**：有功出力按调度计划给定；无功靠调节励磁来维持机端电压，所以给定 $P$、$U$，求 $Q$、$\delta$；
- 还需要一个特殊的节点（下面解释原因），给定 $U$、$\delta$，求 $P$、$Q$。

由此节点分为三类（P7）：

| 节点类型 | 给定 | 待求 | 对应的实际节点 |
| --- | --- | --- | --- |
| PQ 节点 | $P_i$、$Q_i$ | $U_i$、$\delta_i$ | 负荷节点（$P$、$Q$ 由负荷决定，不可控）；联络节点（$P_i=Q_i=0$）；部分发电机节点 |
| PV 节点 | $P_i$、$U_i$ | $Q_i$、$\delta_i$ | 发电机节点：有功出力给定，靠调节无功维持电压 |
| Vδ 节点（平衡节点） | $U_n$、$\delta_n$（取 $\delta_n=0$） | $P_n$、$Q_n$ | 全网只有 1 个 |

**为什么必须有平衡节点**（P8）：全系统功率必须平衡，$\sum P_G = \sum P_D + P_{loss}$，而网损 $P_{loss}$、$Q_{loss}$ 要由状态变量算出来，事先未知。所以不能把所有节点的功率都给定，要留一个节点 $n$ 的 $P$、$Q$ 作为未知量来"兜底"平衡；同时给定它的电压 $U_n$ 和相角 $\delta_n=0$，作为全网的**相角参考**（上一讲提到，功率方程只含相角差，必须有一个参考）。

PQ、PV 节点可以互相转换（P7 追问条件）：PV 节点算出的无功超出发电机的能力 $[Q_{G\min}, Q_{G\max}]$ 时，电压维持不住，就把无功固定在越限值、改为 PQ 节点继续计算（见 P34 编程注意）。

![节点类型与已知、未知变量（红色为未知量）](/obsidian-assets/1306fc1a0517b8f8.png)

设 PQ 节点 $n-r-1$ 个、PV 节点 $r$ 个、Vδ 节点 1 个，表中红色为未知量。

### 1.2 从功率方程到误差方程：未知量个数 = 方程个数（P10–P12）

这一节要把上一讲的功率方程变成可以交给牛顿法的形式，分三步。

**第 0 步：分清 $P_i$ 的两种身份。** 上一讲的功率方程（直角坐标）是

$$
P_i = e_ia_i+f_ib_i,\qquad Q_i = f_ia_i-e_ib_i,\qquad i=1,\dots,n
$$

同一个符号 $P_i$ 在这里有两种含义，必须区分：

- 在节点类型里（1.1 节），对 PQ、PV 节点，$P_i$ 是边界条件，是**给定值**，记作 $P_i^{sp}$（sp 即 specified，指定值）；
- 在上面的方程里，等号右边的 $e_ia_i+f_ib_i$ 是由全网电压 $e$、$f$ 经导纳矩阵算出来的**计算值**，表示在这组电压下，网络实际要求节点 $i$ 向网络注入的有功功率，记作 $P_i(e,f)$。$Q_i(e,f)$ 同理。

潮流计算要找的，就是一组电压 $e$、$f$，使得“算出来的”等于“给定的”：

$$
P_i^{sp}=P_i(e,f),\qquad Q_i^{sp}=Q_i(e,f)
$$

**第 1 步：哪些方程可以用。** 这 $2n$ 个等式要成为关于 $e$、$f$ 的方程，左边必须是已知数。左边未知的等式会引入新的未知量，暂时不能用，只能等迭代收敛、电压求出后再反过来算这个未知量。按节点类型逐个看：

| 节点 | 有功等式 | 无功等式 | 电压方面 |
| --- | --- | --- | --- |
| PQ | $P_i^{sp}$ 已知，可用 | $Q_i^{sp}$ 已知，可用 | $e_i$、$f_i$ 都是未知量 |
| PV | $P_i^{sp}$ 已知，可用 | $Q_i$ 未知，**不能用** | $U_i$ 已知，给出条件 $e_i^2+f_i^2=(U_i^{sp})^2$ |
| Vδ | $P_n$ 未知，不用 | $Q_n$ 未知，不用 | $e_n$、$f_n$ 已知，不是未知量 |

PV 节点丢了一个无功方程，但它的电压幅值是已知的，而 $U_i^2=e_i^2+f_i^2$，这就给出了一个关于 $e_i$、$f_i$ 的条件，恰好把方程补回来。所以 PV 节点仍然提供 2 个方程，只是第二个方程的形式是“电压幅值等于给定值”。

**第 2 步：移项，写成 $\boldsymbol f(\boldsymbol x)=0$ 的形式。** 第 4 节的牛顿法求解的是 $\boldsymbol f(\boldsymbol x)=0$。把每个“给定值 = 计算值”的等式移项成“给定值 − 计算值 = 0”，左边就是误差，用 $\Delta$ 表示：

$$
\begin{aligned}
\Delta P_i &= P_i^{sp} - P_i(e,f) = P_i^{sp} - (e_ia_i+f_ib_i)=0 && \text{PQ、PV 节点}\\
\Delta Q_i &= Q_i^{sp} - Q_i(e,f) = Q_i^{sp} - (f_ia_i-e_ib_i)=0 && \text{PQ 节点}\\
\Delta U_i^2 &= (U_i^{sp})^2-(e_i^2+f_i^2)=0 && \text{PV 节点}
\end{aligned}
$$

三个式子的结构完全一致：**给定值减去按当前电压算出的值**。$\Delta P_i$ 的物理含义是节点 $i$ 的有功不平衡量：给定的注入功率，减去网络在当前电压下实际要求的注入功率。迭代过程中，每得到一组电压估计值，就代入算出 $\Delta P$、$\Delta Q$、$\Delta U^2$，它们就是这组估计值离真解还差多远的度量；全部为零时，这组电压就是潮流解。

关于这几个量，有三点需要说明：

1. 这里的 $\Delta P$、$\Delta Q$、$\Delta U^2$ 是**函数值**，也就是 $\boldsymbol f(\boldsymbol x)$ 的元素。它们既不是第 6 讲中的功率损耗 $\Delta P_S$，也不是迭代中电压的修正量 $\Delta e$、$\Delta f$（那是 $\Delta\boldsymbol X$ 的元素）。5.1 节会看到三者同时出现在修正方程里。
2. PV 节点的方程取 $U^2$ 而不是 $U$，是为了避免开方：$U_i=\sqrt{e_i^2+f_i^2}$ 不是多项式，求导也麻烦；$e_i^2+f_i^2$ 是多项式，对 $e_i$、$f_i$ 的偏导只是 $2e_i$、$2f_i$（5.2 节的 $R_{ii}$、$S_{ii}$）。
3. 误差定义为“给定 − 计算”，所以 $\Delta P$ 对 $e$ 的偏导与 $P(e,f)$ 对 $e$ 的偏导差一个负号。这就是 5.2 节雅可比元素带负号的原因。

**第 3 步：数方程个数。** 以上方程的个数为：

- PQ 节点和 PV 节点各有一个有功方程 $\Delta P_i=0$，共 $n-1$ 个；
- PQ 节点各有一个无功方程 $\Delta Q_i=0$，共 $n-r-1$ 个；
- PV 节点用电压方程 $\Delta U_i^2=0$ 代替无功方程，共 $r$ 个。

直角坐标下，除平衡节点外每个节点有 $e_i$、$f_i$ 两个未知量，共 $2(n-1)$ 个；方程合计 $(n-1)+(n-r-1)+r=2n-2$ 个。未知量个数等于方程个数。

**极坐标**：PV 节点的 $U_i$ 已知，未知量只剩 $\delta_i$，不需要电压方程。未知量为 $(n-1)$ 个 $\delta$ 加 $(n-r-1)$ 个 $U$，方程为 $n-1$ 个 $\Delta P$ 加 $n-r-1$ 个 $\Delta Q$，合计 **$2n-2-r$** 个。

课件追问"平衡节点在上述方程的哪里？"——不在里面。平衡节点没有待求的电压，它的 $P_n$、$Q_n$（以及 PV 节点的 $Q_i$）等迭代收敛后再由功率方程直接算出。

到这里，第一个问题有了答案：节点类型确定后，未知量个数等于方程个数，方程组封闭，可以求解。

### 1.3 潮流解的可行性（P13）

![潮流约束](/obsidian-assets/aa249ca14473f701.png)

方程组封闭了，但数学上有解不等于物理上可行。算出潮流后要检查：

| 对象 | 约束 | 说明 |
| --- | --- | --- |
| 发电机节点 | $P_{G\min}\le P_G\le P_{G\max}$ | 针对 Vδ 节点（它的 $P$ 是算出来的） |
| | $Q_{G\min}\le Q_G\le Q_{G\max}$ | 针对 PV 和 Vδ 节点 |
| 所有节点 | $U_{\min}\le U_i\le U_{\max}$ | 电压质量 |
| 重要线路 | $\lvert\delta_i-\delta_j\rvert<\lvert\delta_i-\delta_j\rvert_{\max}$ | 稳定性 |
| 线路、变压器 | $S_{ij}\le S_{ij\max}$ | 热容量 |

越限时，要修改边界条件（发电安排、电压设定）或网络结构（$Y$），重新计算。

### 1.4 延伸思考（P14）

- 系统网损都由平衡节点承担吗？——在潮流计算的数学模型里是的，所以平衡节点一般选调节能力大的主力电厂。
- 平衡节点算出的 $P$、$Q$ 不可行怎么办？——调整其他发电机的出力分配，或换一个平衡节点。
- PV 节点算出的 $Q$ 不可行怎么办？——转为 PQ 节点（1.1 节）。
- 能否有其他类型的节点（$Q\delta$、$PQV$、只给 $P$……）？需要满足什么条件？——只要全网未知量个数与方程个数仍然相等、且有相角参考，就可以构造；这与 P40 的专题（新型电力系统是否需要新的节点类型）相呼应。

## 2. 计算机潮流算法的发展（P15）

第二个问题是怎样解这个非线性方程组。思路有两条：一是把方程改写成 $x=g(x)$，反复代入（高斯类方法）；二是每一步把方程在当前点线性化，解线性方程组得到修正量（牛顿类方法）。下表是计算机潮流算法的发展，后面依次讲这两类。

| 年代 | 方法 | 特点 |
| --- | --- | --- |
| 1956 | 高斯迭代（Y 法） | 原理与编程简单，内存少，收敛性差 |
| 1960 | 高斯迭代（Z 法） | 收敛性好，内存大 |
| 1960 年代 | 牛顿-拉夫逊法 | 二阶收敛，计算量大 |
| 1960 年代 | Tinney 把稀疏技术引入牛顿法 | 计算量大幅下降（重要） |
| 1974 | Stott 提出 P-Q 分解法 | 计算速度快得多，可在线应用（重要） |

## 3. 高斯法（P16–P22，自学）

### 3.1 思路：不动点迭代（P16–P18）

求解 $f(x)=0$ 时，可以先构造一个函数 $g$，使原方程等价于 $x=g(x)$。满足这个等式的 $x$ 称为 $g$ 的不动点。几何上，它是曲线 $y=g(x)$ 与直线 $y=x$ 的交点。

然后从初值 $x^{(0)}$ 出发，反复用旧值计算新值：

$$
x^{(r+1)}=g\bigl(x^{(r)}\bigr),\qquad r=0,1,2,\ldots
$$

这里要区分两个式子的作用：$x=g(x)$ 是解应满足的条件，$x^{(r+1)}=g(x^{(r)})$ 才是实际计算的更新规则。任意一个试探值通常不满足前一个等式。

**一个例子：求 $x^2-2=0$ 的正根。** 对任意非零常数 $c$，定义

$$
g_c(x)=x-\frac{f(x)}{c}=x-\frac{x^2-2}{c}
$$

就有

$$
f(x)=0\quad\Longleftrightarrow\quad x=g_c(x).
$$

因此，分母并不是由原方程唯一确定的；不同的 $c$ 给出不同的迭代过程。方程等价只保证不动点仍是原方程的根，迭代能否逼近它，还要看 $g_c$ 的性质。

**分母 4 怎样选出来？** 正根在区间 $[1,2]$ 内，而这个区间上

$$
f'(x)=2x\in[2,4].
$$

可以取导数在该区间的上界 $c=4$，构造一个固定斜率的修正：

$$
g_4(x)=x-\frac{x^2-2}{4}.
$$

相应的迭代规则是

$$
\boxed{x^{(r+1)}=x^{(r)}-\frac{(x^{(r)})^2-2}{4}}.
$$

此时，在 $x\in[1,2]$ 上有

$$
g_4'(x)=1-\frac{x}{2}\in\left[0,\frac12\right].
$$

这使 $g_4$ 在该区间上变化得比 $y=x$ 慢，相邻输入之间的距离经过一次映射后最多缩小为一半。还需检查新值是否留在区间内，下面一起验证。

从 $x^{(0)}=1$ 出发，第一次计算为 $x^{(1)}=1-(1^2-2)/4=1.25$，之后得到：

| $r$ | 0 | 1 | 2 | 3 | 4 | 5 | 6 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| $x^{(r)}$ | 1 | 1.2500 | 1.3594 | 1.3974 | 1.4092 | 1.4127 | 1.4138 |
| 绝对误差 $\lvert x^{(r)}-\sqrt2\rvert$ | 0.414 | 0.164 | 0.055 | 0.017 | 0.0050 | 0.0015 | 0.00043 |

**怎样准确判断收敛？** 一个常用的区间收敛充分条件是：$g$ 在闭区间 $I=[a,b]$ 上连续可微，并且同时满足

$$
\begin{aligned}
g(I)&\subseteq I,\\
\max_{x\in I}|g'(x)|&\le q<1.
\end{aligned}
$$

第一条保证迭代不跑出区间；第二条保证映射压缩两点间的距离。满足这两个条件时，$I$ 中存在唯一不动点，且从 $I$ 内任意初值出发都收敛到它。

本例中，$g_4$ 在 $[1,2]$ 上单调不减，因而

$$
\begin{aligned}
g_4([1,2])&=[g_4(1),g_4(2)]\\
&=\left[\frac54,\frac32\right]\subseteq[1,2].
\end{aligned}
$$

又有 $\max_{[1,2]}|g_4'|=1/2$，所以可取 $q=1/2$。两条条件都满足，故从 $[1,2]$ 内任意初值出发，都收敛到正根 $\sqrt2$。这给出了选择分母 4 的完整依据。

若只研究某个已知不动点 $x^*$ 附近的行为，则有更简洁的**局部收敛条件**：$g$ 在该点附近连续可微，且 $|g'(x^*)|<1$，则初值足够接近 $x^*$ 时迭代收敛。它并不保证任意初值都收敛；$|g'(x^*)|=1$ 时，单凭这一阶导数也无法判断。

对于上面的 $g_c$，若取 $c>0$，在正根处有

$$
|g_c'(\sqrt2)|=\left|1-\frac{2\sqrt2}{c}\right|.
$$

要求这个绝对值小于 1，解得局部收敛条件

$$
c>\sqrt2.
$$

所以 4 只是一个容易选取、且便于验证整个区间收敛的分母，并非唯一选择。其他分母可以有不同的收敛速度；若每步将分母更新为当前导数 $f'(x^{(r)})=2x^{(r)}$，就得到第 4 节的牛顿法。

**“线性收敛”描述的是误差变化。** 令 $e_r=x^{(r)}-\sqrt2$，本例可以直接算出

$$
e_{r+1}=\left[1-\frac{x^{(r)}+\sqrt2}{4}\right]e_r.
$$

当 $x^{(r)}\to\sqrt2$ 时，误差绝对值之比趋于

$$
\begin{aligned}
\lim_{r\to\infty}\frac{|e_{r+1}|}{|e_r|}&=|g_4'(\sqrt2)|\\
&=1-\frac{\sqrt2}{2}\approx0.2929.
\end{aligned}
$$

也就是说，接近根以后，每次迭代的误差约为上一次的 $0.293$ 倍。这称为线性收敛；它不是说 $g_4$ 是线性函数，也不是每一步都恰好按这个倍数缩小。

计算中常在 $|x^{(r+1)}-x^{(r)}|<\varepsilon$ 时停止。相邻迭代差与真实误差是两个量；在前述压缩条件下，可以用后验误差界联系它们：

$$
|x^{(r+1)}-x^*|
\le\frac{q}{1-q}|x^{(r+1)}-x^{(r)}|.
$$

本例 $q=1/2$，因此返回的新值 $x^{(r+1)}$ 的绝对误差不超过这一步的迭代差，采用上述停止条件即可保证误差小于 $\varepsilon$。

### 3.2 用于潮流（P17–P21）

上一讲推功率方程时用到两个式子：$\dot I_i=\sum_j Y_{ij}\dot U_j$ 和 $\dot I_i=(\dot S_i/\dot U_i)^{\ast}=(P_i-jQ_i)/\dot U_i^{\ast}$。令两者相等，把求和中 $j=i$ 的一项 $Y_{ii}\dot U_i$ 单独留在左边，其余项移到右边：

$$
\dot U_i = \frac{1}{Y_{ii}}\left[\frac{P_i-jQ_i}{\dot U_i^{\ast}}-\sum_{j\ne i}Y_{ij}\dot U_j\right]
$$

右边用上一次的电压算出新电压，就是高斯（雅可比）迭代。改进：算节点 $i$ 时，前面 $1\sim i-1$ 号节点已经用上**本轮的新值**，这就是**高斯-赛德尔迭代**，利用了新信息，收敛更好（P19）。写成矩阵，把 $\boldsymbol Y_n$ 拆成 $L+D+U$（下三角、对角、上三角）即可（P20）。

也可以基于 $\boldsymbol Z$ 矩阵 $\dot{\boldsymbol U}=\boldsymbol Z\dot{\boldsymbol I}$ 迭代（给定平衡节点电压），即 Z 法（P21）。

### 3.3 讨论（P22）

1. Y 法收敛性差（可能要 100 次以上迭代），Z 法收敛性好；
2. Y 法省内存、计算量小（$\boldsymbol Y$ 稀疏），Z 法内存和计算量大（$\boldsymbol Z$ 是满阵）；
3. PV 节点难处理：迭代中要不断调整 $Q$ 来满足给定的 $U$。

## 4. 牛顿-拉夫逊法（P23–P27）

### 4.1 原理

高斯类方法每步只做代入，简单但收敛慢。牛顿法换一个思路：非线性方程难解，就在当前点附近用线性方程代替它，解这个线性方程得到修正量。

求解 $f(x)=0$。在当前点 $x^{(0)}$ 把 $f$ 展开为泰勒级数，只保留线性部分，让它等于零：

$$
f(x^{(0)}) + \left.\frac{\partial f}{\partial x}\right|_0\Delta x^{(0)} = 0
$$

![牛顿法：泰勒展开保留线性部分，得到修正方程](/obsidian-assets/859bdf1ed1e92943.png)

多元情况写成矩阵，即**修正方程**：

$$
\boldsymbol f(\boldsymbol X^{(r)}) = -\boldsymbol J^{(r)}\Delta\boldsymbol X^{(r)},\qquad
\boldsymbol X^{(r+1)} = \boldsymbol X^{(r)} + \Delta\boldsymbol X^{(r)}
$$

$\boldsymbol f$ 是误差向量，$\boldsymbol J=\partial\boldsymbol f/\partial\boldsymbol X$ 是雅可比矩阵，$\Delta\boldsymbol X$ 是修正向量。收敛判据为 $\lVert\boldsymbol f(\boldsymbol X^{(r+1)})\rVert\le\varepsilon$ 或 $\lVert\Delta\boldsymbol X^{(r)}\rVert\le\varepsilon$。

**接着 3.1 节的例子。** 对 $f(x)=x^2-2$，一元的修正方程 $f(x^{(r)})+f'(x^{(r)})\Delta x^{(r)}=0$ 给出 $x^{(r+1)}=x^{(r)}-\dfrac{x^{(r)2}-2}{2x^{(r)}}$。仍从 $x^{(0)}=1$ 出发，比较两种做法：每步重新计算斜率 $f'(x^{(r)})$（牛顿法），和把斜率固定在初值处的 $f'(x^{(0)})=2$：

| $r$ | 0 | 1 | 2 | 3 | 4 | 5 |
| --- | --- | --- | --- | --- | --- | --- |
| 牛顿法的误差 | 0.414 | 0.086 | $2.5\times10^{-3}$ | $2.1\times10^{-6}$ | $1.6\times10^{-12}$ | — |
| 固定斜率的误差 | 0.414 | 0.086 | 0.039 | 0.015 | 0.0065 | 0.0027 |

牛顿法的误差满足 $e_{r+1}\approx e_r^2/(2\sqrt2)$，每步近似取平方；固定斜率的做法每步只乘以 0.4 左右。差别只在于斜率是否每步更新。

代价也在这里：多元时斜率就是**雅可比矩阵**，牛顿法每步都要重新计算并求解它，这是计算量大的原因。下一讲的 P-Q 分解法，思路正是把这个随迭代变化的矩阵换成固定的常数矩阵。

### 4.2 特点（P26–P27）

- 把非线性方程的求解转化为反复求解**线性**方程组；
- 每次迭代都要重新计算 $\boldsymbol J(x^{(r)})$ 并求解（求逆）；
- **二阶收敛**：接近解时，误差大致按平方缩小（例如 $10^{-2}\to10^{-4}\to10^{-8}$）；
- 要求初值 $x^{(0)}$ 离真解 $x^{\ast}$ 足够近。几何上，每一步用当前点的切线与横轴的交点作为下一个近似值；初值太远，切线可能把迭代带偏。

## 5. 直角坐标下的牛顿法潮流计算（P28–P34）

### 5.1 修正方程（P28–P29）

未知量为 $2(n-1)$ 个 $e_i$、$f_i$。误差方程（1.2 节）：

$$
\begin{aligned}
\Delta P_i &= P_i^{sp} - (e_ia_i+f_ib_i)=0 && \text{PQ、PV 节点}\\
\Delta Q_i &= Q_i^{sp} - (f_ia_i-e_ib_i)=0 && \text{PQ 节点}\\
\Delta U_i^2 &= (U_i^{sp})^2-(e_i^2+f_i^2)=0 && \text{PV 节点}
\end{aligned}
\qquad
a_i=\sum_j(G_{ij}e_j-B_{ij}f_j),\ \ b_i=\sum_j(G_{ij}f_j+B_{ij}e_j)
$$

牛顿法的修正方程为 $\boldsymbol f(\boldsymbol X)=-\boldsymbol J\Delta\boldsymbol X$（4.1 节）。这里 $\boldsymbol f$ 就是上面的误差向量 $[\Delta\boldsymbol P;\Delta\boldsymbol Q;\Delta\boldsymbol U^2]$，$\Delta\boldsymbol X=[\Delta\boldsymbol e;\Delta\boldsymbol f]$ 是电压修正量。课件的约定是：$\boldsymbol J$ 为**误差量**对 $e$、$f$ 的偏导（所以与 $P$、$Q$ 本身的偏导差一个负号）：

$$
\begin{bmatrix}\Delta\boldsymbol P\\ \Delta\boldsymbol Q\\ \Delta\boldsymbol U^2\end{bmatrix}
= -\begin{bmatrix}\boldsymbol H & \boldsymbol N\\ \boldsymbol M & \boldsymbol L\\ \boldsymbol R & \boldsymbol S\end{bmatrix}
\begin{bmatrix}\Delta\boldsymbol e\\ \Delta\boldsymbol f\end{bmatrix}
$$

子矩阵的行数依次为 $n-1$、$n-1-r$、$r$，列数都是 $n-1$。

![直角坐标雅可比矩阵的分块与 H、N 元素](/obsidian-assets/5ef0862fe727a13e.png)

### 5.2 雅可比矩阵元素（P30–P31）

![M、L、R、S 元素](/obsidian-assets/276db7d971eea531.png)

各元素是对误差方程求偏导。先备好 $a_i$、$b_i$ 的偏导（它们对 $e_j$、$f_j$ 是线性的）：

$$
\frac{\partial a_i}{\partial e_j}=G_{ij},\quad
\frac{\partial a_i}{\partial f_j}=-B_{ij},\quad
\frac{\partial b_i}{\partial e_j}=B_{ij},\quad
\frac{\partial b_i}{\partial f_j}=G_{ij}
$$

**非对角元（$j\ne i$）**：$e_i$、$f_i$ 与 $e_j$、$f_j$ 无关，对 $\Delta P_i=P_i^{sp}-(e_ia_i+f_ib_i)$ 求偏导时只有 $a_i$、$b_i$ 含 $e_j$、$f_j$：

$$
H_{ij}=\frac{\partial\Delta P_i}{\partial e_j}=-\left(e_iG_{ij}+f_iB_{ij}\right),\qquad
N_{ij}=\frac{\partial\Delta P_i}{\partial f_j}=-\left(-e_iB_{ij}+f_iG_{ij}\right)=B_{ij}e_i-G_{ij}f_i
$$

**对角元（$j=i$）**：这时 $e_ia_i$、$f_ib_i$ 里的 $e_i$、$f_i$ 本身也随 $e_i$（或 $f_i$）变化，按乘积求导会多出一项：

$$
H_{ii}=-\left[a_i+e_iG_{ii}+f_iB_{ii}\right],\qquad
N_{ii}=-\left[b_i-e_iB_{ii}+f_iG_{ii}\right]
$$

即"非对角元的公式，再加上 $a_i$ 或 $b_i$ 这一项"。$\Delta Q_i=Q_i^{sp}-(f_ia_i-e_ib_i)$ 的偏导 $M$、$L$，和 $\Delta U_i^2=(U_i^{sp})^2-(e_i^2+f_i^2)$ 的偏导 $R$、$S$，做法相同，结果见下表。

| 子块 | 非对角元（$j\ne i$） | 对角元 |
| --- | --- | --- |
| $H=\partial\Delta P/\partial e$ | $H_{ij}=-(G_{ij}e_i+B_{ij}f_i)$ | $H_{ii}=-a_i-(G_{ii}e_i+B_{ii}f_i)$ |
| $N=\partial\Delta P/\partial f$ | $N_{ij}=B_{ij}e_i-G_{ij}f_i$ | $N_{ii}=-b_i+(B_{ii}e_i-G_{ii}f_i)$ |
| $M=\partial\Delta Q/\partial e$ | $M_{ij}=B_{ij}e_i-G_{ij}f_i=N_{ij}$ | $M_{ii}=b_i+(B_{ii}e_i-G_{ii}f_i)$ |
| $L=\partial\Delta Q/\partial f$ | $L_{ij}=G_{ij}e_i+B_{ij}f_i=-H_{ij}$ | $L_{ii}=-a_i+(G_{ii}e_i+B_{ii}f_i)$ |
| $R=\partial\Delta U^2/\partial e$ | $R_{ij}=0$ | $R_{ii}=-2e_i$ |
| $S=\partial\Delta U^2/\partial f$ | $S_{ij}=0$ | $S_{ii}=-2f_i$ |

记法：非对角元只与 $Y_{ij}$ 和**本节点** $i$ 的电压有关，而且 $M_{ij}=N_{ij}$、$L_{ij}=-H_{ij}$；对角元多出 $a_i$、$b_i$ 两项，它们来自对乘积 $e_ia_i$ 等求导时"$e_i$ 本身也在变"的那一部分。

### 5.3 雅可比矩阵的特点（P32）

- $2(n-1)$ 阶方阵；
- **不对称**，元素随迭代变化，每次都要重新计算——计算量大，需要编程技巧；
- 子块的稀疏结构与 $\boldsymbol Y$ 相同：$Y_{ij}=0$ 时对应的 $H_{ij}$、$N_{ij}$、$M_{ij}$、$L_{ij}$ 都为 0。

### 5.4 编程步骤与注意事项（P33–P34）

![编程步骤](/obsidian-assets/deb9698bb22b6b9c.png)

1. 设定初值 $e^{(0)}$、$f^{(0)}$；
2. 计算误差 $\Delta P^{(0)}$、$\Delta Q^{(0)}$、$\Delta U^{2(0)}$；
3. 置迭代次数 $r=0$；
4. 计算 $\boldsymbol J^{(r)}$；
5. 解修正方程，得 $\Delta e^{(r)}$、$\Delta f^{(r)}$；
6. 修正电压 $e^{(r+1)}=e^{(r)}+\Delta e^{(r)}$，$f$ 同理；
7. 计算新的误差；
8. 判断 $\lvert\Delta P^{(r+1)}\rvert$、$\lvert\Delta Q^{(r+1)}\rvert<\varepsilon$ 是否成立。不收敛则 $r+1\to r$ 回到第 4 步；收敛则计算平衡节点功率、PV 节点无功、支路功率和网损。

注意（P34）：

- 初值要讲究，取 $e_i^{(0)}=1$、$f_i^{(0)}=0$（"平启动"），这是标幺制的好处：正常运行时各节点电压都在 1.0 附近，相角差不大；
- $\varepsilon$ 通常取 $10^{-3}\sim10^{-5}$。取大了结果不准，取小了迭代次数增加；
- $\boldsymbol J$ 及其求解计算量大，但收敛很快，一般 6～7 次迭代以内；
- 迭代中要检查约束，必要时做 PV、PQ 节点转换。

## 6. 4 节点算例（P35–P39）

![4 节点系统的网络与给定条件](/obsidian-assets/24280f19bcaaa938.png)

已知：节点 1 $P_1+jQ_1=-0.3-j0.18$，节点 2 $P_2+jQ_2=-0.55-j0.13$，节点 3 $P_3=0.5$、$U_3=1.1$，节点 4 $\dot U_4=1.05+j0$；节点 3 经变压器 $1{:}K$ 接到节点 1；$\varepsilon=10^{-4}$。

**节点类型**：1、2 是 PQ 节点（负荷），3 是 PV 节点（发电机，给定 $P$、$U$），4 是 Vδ 节点。$n=4$、$r=1$，直角坐标下有 $2(n-1)=6$ 个未知量和 6 个方程（$\Delta P_1,\Delta P_2,\Delta P_3,\Delta Q_1,\Delta Q_2,\Delta U_3^2$）。

![第 0 次迭代：平启动时的误差](/obsidian-assets/2b9a4d2601cbfff2.png)

**第 0 次迭代（平启动）。** 取 $e^{(0)}=1$、$f^{(0)}=0$，节点 4 取给定值 $1.05+j0$。所有相角为零，变压器忽略电阻，没有有功经变压器流过，所以 $\Delta P_3=P_3^{sp}-0=0.5$，即发电机的出力全部是误差。节点 1、2 的有功误差 $-0.277$、$-0.526$ 与给定的 $-0.3$、$-0.55$ 略有差别，是因为线路有电阻：节点 4 电压 1.05 高于其余节点，相角全为零时也有少量有功经电阻流向它们。

之后每次迭代：用当前电压计算 $\boldsymbol J$ 和误差，解修正方程得 $\Delta\boldsymbol e$、$\Delta\boldsymbol f$，更新电压，再算误差，直到最大误差小于 $\varepsilon$。

迭代过程（误差为课件图中标注值）：

| 迭代 | $\Delta\dot S_1$ | $\Delta\dot S_2$ | $\Delta P_3$ | 最大误差 |
| --- | --- | --- | --- | --- |
| $r=0$（平启动） | $-0.277-j0.417$ | $-0.526+j0.0196$ | $0.5$ | 0.526 |
| $r=1$ | $-0.029+j0.042$ | $-0.013-j0.055$ | $0.002$ | 0.055 |
| $r=2$ | $-0.00001+j0.00007$ | $-0.0003-j0.001$ | $0.00005$ | 0.001 |
| $r=3$ | 0 | 0 | 0 | $<10^{-4}$，收敛 |

![第 2 次迭代](/obsidian-assets/2d9fa333fa913f2c.png)

误差从 0.5 降到 0.05、再到 0.001，后一步大致是前一步的平方量级，这就是二阶收敛。收敛后的节点电压：

| 节点 | 直角坐标 | 幅值 / 相角 |
| --- | --- | --- |
| 1 | $0.985-j0.0086$ | $0.985\angle-0.5^\circ$ |
| 2 | $0.959-j0.108$ | $0.965\angle-6.4^\circ$ |
| 3 | $1.09+j0.129$ | $1.10\angle6.73^\circ$（等于给定 $U_3$） |
| 4 | $1.05+j0$ | 参考节点 |

节点 3 的相角最大，有功从发电机节点 3 流向负荷节点；节点 2 带的负荷最重、离电源最远，电压最低、相角最滞后。课件 P39 留了两个问题：在图上标出各支路的潮流方向，并求全网损耗 $S_{loss}$（等于两台发电机注入之和减去两个负荷之和）。

## 7. 预习：极坐标牛顿法与 P-Q 分解法（课件之外）

本讲课件只讲了直角坐标的牛顿法，P-Q 分解法只在 P15 的发展历程中出现。下面的控件同时演示了这两种方法，先把要点列在这里，便于对照：

- **极坐标牛顿法**：未知量为 $\delta$ 和 $U$，PV 节点不需要电压方程，方程数 $2n-2-r$（1.2 节）。修正方程的形式与直角坐标相同，只是变量换成极坐标：$\begin{bmatrix}\Delta P\\ \Delta Q\end{bmatrix}=-\begin{bmatrix}H & N\\ M & L\end{bmatrix}\begin{bmatrix}\Delta\delta\\ \Delta U/U\end{bmatrix}$，其中 $H=\partial\Delta P/\partial\delta$、$L=U\,\partial\Delta Q/\partial U$ 是主要部分。这里的 $H$、$N$、$M$、$L$ 与第 5 节直角坐标下的同名矩阵含义不同，下一讲会推导。
- **P-Q 分解法**：利用高压网的特点——$R\ll X$、两端相角差小、$U\approx1$——忽略 $N$、$M$，并把 $H$、$L$ 近似为常数矩阵：

$$
\frac{\Delta\boldsymbol P}{\boldsymbol U}=-\boldsymbol B'\Delta\boldsymbol\delta,\qquad
\frac{\Delta\boldsymbol Q}{\boldsymbol U}=-\boldsymbol B''\Delta\boldsymbol U
$$

$\boldsymbol B'$、$\boldsymbol B''$ 只由网络参数决定，迭代中不变，只需分解一次；有功、无功两组方程交替求解。代价是只剩线性收敛，迭代次数比牛顿法多，但每次迭代快得多，所以总体更快，能用于在线计算。这正是第 6 讲"有功看相角、无功看电压"在算法上的体现。

## 8. 交互控件：牛顿法与 P-Q 分解法迭代

3 节点系统（节点 1 平衡、节点 2 PV、节点 3 PQ），控件里真正跑了一遍极坐标牛顿法和 XB 型 P-Q 分解法。拖动"查看第 k 次迭代"对比两种方法每一步的电压、相角和误差；右侧对数坐标下，牛顿法误差"平方式"下降，P-Q 分解法按固定比例下降。再把"线路电阻倍数"调大：R/X 接近 1 时，P-Q 分解法的迭代次数明显增加（默认参数下约 3 次，电阻乘 4 后约 9 次），牛顿法几乎不受影响——这就是 P-Q 分解法要求 $R\ll X$ 的原因。

![widget|520](/obsidian-assets/4a4c27828967209a.html)

## 9. 小结与下一讲

这一讲沿着两个问题展开：

1. **哪些量要给定。** 功率方程有 $2n$ 个方程、$4n$ 个变量。按节点功能分成 PQ、PV、Vδ 三类，每个节点给定 2 个量，方程组封闭；解出来之后还要检查电压、出力和线路负载是否可行。
2. **怎样求解。** 高斯类方法改写成 $x=g(x)$ 反复代入，计算简单、收敛慢；牛顿法每步线性化，二阶收敛，代价是每步都要重新计算并求解雅可比矩阵（4 节点算例 3 次迭代收敛）。

牛顿法的瓶颈在雅可比矩阵：阶数高、不对称、每步都变。下一讲先把牛顿法改写到极坐标下，再利用高压电网的特点，把雅可比矩阵简化成常数矩阵，这就是 P-Q 分解法。

## 10. 课后专题（P40）

拍一个短视频：新型电力系统的潮流计算是否会引入新的节点类型？如果有，求解中如何应对？课件给的参考文献是关于"节点类型扩展"潮流的两篇论文（赵晋泉等，2013；郭烨等，2011）。可以结合 1.4 节的思考：新能源场站可能以恒功率因数、恒电流等方式运行，变流器还有限流，这些都会改变"每个节点给定哪两个量"。
