---
blog: true
title: "电力系统分析：第4章 第10讲 无功功率与电压调整"
slug: "电力系统分析-第4章-第10讲-无功功率与电压调整-pwr4l10"
summary: "第 4 章第 10 讲笔记：电压偏移的影响与允许范围；电压水平由无功平衡决定（系统 Q-U 静特性推导与几何解释）；发电机 P-Q 极限图、调相机、电容器、SVC、线路充电功率等无功电源；中枢点与三种调压方式；U_D 公式导出的四类调压手段，含变压器分接头选择、并联补偿容量计算与串联补偿。"
date: 2026-11-02
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "电力系统"
  - "无功功率"
  - "电压调整"
  - "无功补偿"
  - "中枢点"
  - "课程笔记"
---

# 第 4 章 电力系统稳态运行与控制（第 10 讲：无功功率与电压调整）学习笔记

> 课件：*Chapter 4: Power System Steady State Operation and Control（Lecture 1: Reactive Power and Voltage Regulation）*，41 页。

## 0. 本讲提纲

1. 电压偏移有什么影响？允许偏移多少？
2. 电压水平取决于什么？（与无功 $Q$ 有关）
3. 主要的无功电源有哪些？
4. 大电网的电压调整有什么特点？
5. 主要的调压措施有哪些？

前三章解决的是"给定运行方式，求潮流"。潮流算出来之后，运行状态未必合格：第 8 讲 1.3 节的可行性检查里就有"各节点电压不能越限"一条，越限了就要修改发电安排或网络结构。第 4 章转向这个问题：怎样控制运行方式。本讲讲电压，下一讲讲频率。

结论先放在这里：**电压主要由无功平衡决定，频率主要由有功平衡决定**，这和第 9 讲 P-Q 分解法里"有功看相角、无功看电压"是同一件事。本讲按这样的线索展开：电压偏移有什么危害、允许多少（第 1 节）→ 电压水平由什么决定（第 2 节）→ 无功从哪里来（第 3 节）→ 电网很大，怎样简化调压问题（第 4 节）→ 具体用什么手段调（第 5 节）。

## 1. 电压偏移（P3–P6）

### 1.1 什么是电压偏移

电压偏移指节点实际电压与额定电压之差，通常用百分数表示：

$$
\Delta U\% = \frac{U-U_N}{U_N}\times 100\%
$$

用电设备都是按额定电压设计的，在额定电压附近性能最好。

### 1.2 对用户的影响（P3）

- **异步电动机**：电磁转矩 $T_e\propto U^2$。电压下降时，为了带动同样的机械负载，转差增大、定子电流增大，绕组温度升高，寿命缩短；电压过高则威胁绝缘。
- **对电压敏感的电气设备**：照明（白炽灯光通量约与 $U^{3.6}$ 成正比，寿命随电压升高急剧缩短）、电子设备、电热设备（功率 $\propto U^2$）等。

### 1.3 对电力系统本身的影响（P4）

- **电压偏低**：输送同样功率需要更大的电流，网损 $\Delta P=\dfrac{P^2+Q^2}{U^2}R$ 增大；电压过低还可能引起电压崩溃，系统失稳。
- **电压偏高**：危害设备绝缘；超高压线路电晕损耗增大。

### 1.4 电压偏移不可避免（P5）

负荷变化、风光等波动性可再生能源（VRE）出力的间歇性、网络拓扑变化、大系统节点众多，这些因素都会使各节点电压随机变化。因此电压偏移不能消除，只能**控制在允许范围内**。

### 1.5 我国规定的允许偏移（P6）

| 额定电压 | 允许偏移 |
| --- | --- |
| 35 kV 及以上 | $\pm5\%$ |
| 10 kV 及以下 | $\pm7\%$ |
| 低压照明 | $+5\%\sim-10\%$ |
| 农村照明 | $+7.5\%\sim-10\%$ |
| 事故情况 | 在正常值基础上再放宽 $5\%$，但正偏移不超过 $+10\%$ |

要把电压控制在允许范围内，首先要搞清楚：**电压水平由什么决定？**（P7）

## 2. 电压水平取决于无功平衡（P8–P13）

### 2.1 负荷的 Q-U 静特性（P8）

![简单系统与负荷的 Q-U 静特性](/obsidian-assets/f828773ea66da552.png)

考虑最简单的系统：电源电势 $\dot E$ 经总电抗 $jX_\Sigma$ 向负荷 $Y_D$ 供电，负荷节点电压为 $\dot U$。按 P-Q 分解的思路，只看 $Q$ 与 $U$ 的关系，有功暂不考虑。

负荷吸收的无功随电压变化，这就是负荷的无功静特性（第 4 讲负荷模型中的静特性曲线）。以异步电动机为主的综合负荷，无功由励磁无功和漏抗无功两部分组成，在额定电压附近 $Q_D$ 随 $U$ 升高而**单调增大**，曲线较陡（图中曲线 1）。负荷增加时，同一电压下吸收的无功更多，曲线上移为 1′。

### 2.2 电源侧的 Q-U 静特性：推导（P9）

![系统 Q-U 静特性的推导](/obsidian-assets/c3fd62a49e478be0.png)

站在负荷节点"往电源看"，电源经 $X_\Sigma$ 送到该节点的无功 $Q$ 与 $U$ 是什么关系？

以 $\dot U$ 为参考相量，负荷电流 $\dot I$ 滞后 $\dot U$ 角 $\Phi$，$\dot E=\dot U+j\dot IX_\Sigma$，$\dot E$ 超前 $\dot U$ 角 $\delta$。

相量 $j\dot IX_\Sigma$ 与 $\dot I$ 垂直，而 $\dot I$ 与 $\dot U$ 夹角为 $\Phi$，所以 $j\dot IX_\Sigma$ 与 $\dot U$ 的垂线夹角也是 $\Phi$（图中右侧小三角形）。把 $\dot E$ 向 $\dot U$ 方向投影：

$$
E\cos\delta = U + IX_\Sigma\sin\Phi
\quad\Longrightarrow\quad
I\sin\Phi=\frac{E\cos\delta-U}{X_\Sigma}
$$

于是送到负荷节点的无功为

$$
Q = UI\sin\Phi = U\cdot\frac{IX_\Sigma\sin\Phi}{X_\Sigma}
=\frac{U}{X_\Sigma}\left(E\cos\delta-U\right)
$$

同理，向垂直方向投影得 $E\sin\delta = IX_\Sigma\cos\Phi$，所以 $P=UI\cos\Phi=\dfrac{EU}{X_\Sigma}\sin\delta$，这是熟悉的功角特性。

**把 $\delta$ 消去。** 由上面两式，

$$
P^2+\left(Q+\frac{U^2}{X_\Sigma}\right)^2=\left(\frac{EU}{X_\Sigma}\right)^2
\quad\Longrightarrow\quad
Q=\sqrt{\left(\frac{EU}{X_\Sigma}\right)^2-P^2}-\frac{U^2}{X_\Sigma}
$$

当 $P$ 一定时，这就是电源侧 $Q$ 随 $U$ 变化的规律。若 $\delta$ 较小，$\cos\delta\approx1$，则近似为

$$
Q\approx\frac{EU-U^2}{X_\Sigma}
$$

这是一条开口向下的**二次曲线**（课件："approximate quadratic curve"）：

- 在 $U=E/2$ 处取最大值 $Q_{\max}=\dfrac{E^2}{4X_\Sigma}$；
- 正常运行时 $U$ 接近 $E$，处于曲线右侧的下降段，$\mathrm dQ/\mathrm dU<0$：节点电压越低，电源能送过来的无功越多。

$E$ 升高时整条曲线上移（图中 2 → 2′）。

### 2.3 无功平衡的几何解释（P10）

![无功平衡的几何解释](/obsidian-assets/a02fb72fe996068f.png)

稳态时电源送来的无功必须等于负荷吸收的无功，$Q=Q_D$，运行点就是电源曲线与负荷曲线的**交点**。

1. 初始运行点：曲线 2 与 1 的交点，电压 $U_A$。
2. **负荷增加**：负荷曲线变为 1′，若 $E$ 不变，新交点为 2 与 1′ 的交点，电压降到 $U_A'$。电压下降的原因是负荷需要更多无功，而电源只有在电压降低时才能多送无功。
3. **调压**：增大励磁使 $E$ 升高，电源曲线变为 2′，与 1′ 交于 $U_A''$，电压回升。

由此得到两条结论：

- **结论 1**：电压水平取决于无功平衡。在什么电压下实现平衡，电压就是多少。
- **结论 2**：只有在**额定电压附近**实现无功平衡，电压质量才有保证。这要求系统有**充足的无功电源**。若无功电源不足，平衡只能在较低电压下实现。

**交互控件。** 默认显示“曲线全貌”，可以看到电源曲线的上升段、峰顶和下降段；点击“额定附近”再观察交点的小幅移动。控件取 $P_D=\lambda\,0.8U$，代入后电源曲线可精确写成 $Q_s=(AU-U^2)/X_\Sigma$，其中 $A=\sqrt{E^2-(\lambda\,0.8X_\Sigma)^2}$，峰值电压为 $A/2$。

按 ①～④ 依次点击，就是 P10 的过程：负荷增加使交点左移、电压降到 0.95 以下；提高 $E$ 或在负荷侧投入电容器（3.3 节）都能把交点推回 ±5% 范围。把 $\lambda$ 拉大、$E$ 调小，电压会一路降到 0.7 左右。控件里负荷无功取 $Q_D\propto U^3$，电压降低时负荷自己少吸无功，所以交点不会消失；若负荷更接近恒功率，两条曲线会不再相交，这就是无功不足导致的电压崩溃。

![widget|560](/obsidian-assets/a57eb361612a2ae7.html)

### 2.4 全系统的无功平衡（P11）

- **运行阶段**：$\sum Q_G=\sum Q_D+\sum Q_L$，即无功电源出力 = 无功负荷 + 无功损耗。
- **规划阶段**：$\sum Q_N=\sum Q_G+\sum Q_R$，即无功电源的装设容量要覆盖运行所需出力 $\sum Q_G$，再加上备用 $\sum Q_R$。

问题：只靠发电机能提供足够的无功吗？

### 2.5 为什么发电机不够（P12）

**(1) 功率因数不匹配。** 实际负荷功率因数偏低，约 0.7；发电机额定功率因数较高，0.8～0.9。比较单位有功对应的无功：

$$
\cos\varphi_D=0.7:\ \frac{Q_D}{P_D}=\tan\varphi_D\approx1.02;
\qquad
\cos\varphi_G=0.85:\ \frac{Q_G}{P_G}\approx0.62
$$

即使不计损耗，按额定功率因数运行的发电机也只能提供负荷无功的 60% 左右。

**(2) 无功损耗大于有功损耗。** 串联支路的无功损耗

$$
\Delta Q_s=\frac{P_s^2+Q_s^2}{U_s^2}X
$$

高压网中 $X\gg R$，所以 $\Delta Q\gg\Delta P$。

- 线路无功损耗约为 $25\%\,Q_D$（线路对地电容还会发出一部分充电无功，见 3.5 节）；
- 多级变压器的无功损耗为 $50\%\sim75\%\,Q_D$。单台变压器的无功损耗为励磁损耗加漏抗损耗，$\Delta Q_T\approx\dfrac{I_0\%}{100}S_N+\dfrac{U_k\%}{100}\dfrac{S^2}{S_N}$。例如 $I_0\%\approx1$、$U_k\%\approx10.5$ 的变压器满载时约消耗其容量 11.5% 的无功；从发电厂到用户一般经过 3～5 级变压，累计起来就很可观。

合计后，**总无功损耗 ≈ 无功负荷 $Q_D$**，所以**所需无功电源 ≈ $2Q_D$**。发电机远远不够。

### 2.6 无功不宜远距离输送（P13）

输送无功会带来两方面的代价（公式见第 6 讲 2.4、3.1 节）：

$$
\Delta P_s=\frac{P_s^2+Q_s^2}{U_s^2}R,
\qquad
\Delta U_s=\frac{P_sR+Q_sX}{U_s}\approx\frac{Q_sX}{U_s}\quad(X\gg R)
$$

无功流过线路既增加有功损耗，又是电压损耗的主要成分。而且送端电压一般已接近上限，即使靠拉大压差强送无功，途中也会损失大量无功。

因此无功平衡有两层要求：

1. **全系统平衡**（规划阶段保证总量）；
2. **分层分区就地平衡**（避免远距离输送无功）。

**结论**：除发电机外，还需要在负荷附近配置**就地无功电源**进行无功补偿。

## 3. 无功电源（P14–P24）

第 2 节的结论是：需要足够的无功电源，而且要靠近负荷。下面逐个看有哪些电源。它们各自的特点（能否吸收无功、能否连续调节、电压下降时出力怎样变），决定了各自适合用在什么地方。

### 3.1 发电机（P14）

![发电机的 P-Q 运行极限](/obsidian-assets/c8964e89015e6df8.png)

发电机是**唯一的有功电源**，也是**最基本的无功电源**。它能发多少无功，与有功出力有关，由 **P-Q 极限曲线**（安全运行极限图）确定。

**推导。** 隐极机模型 $\dot E=\dot U+j\dot IX_d$。与 2.2 节完全相同的推导（把 $X_\Sigma$ 换成 $X_d$）得

$$
P=\frac{EU}{X_d}\sin\delta,\qquad Q=\frac{EU}{X_d}\cos\delta-\frac{U^2}{X_d}
$$

即

$$
P^2+\left(Q+\frac{U^2}{X_d}\right)^2=\left(\frac{EU}{X_d}\right)^2
$$

几何上，把相量图（$\dot U$、$j\dot IX_d$、$\dot E$）的每条边都乘以 $U/X_d$，就从电压相量图变成了功率图：

- $\dot U$ 那条边变成长度 $U^2/X_d$（图中从 $O'$ 到原点 $a$）；
- $j\dot I_NX_d$ 那条边变成 $UI_N=S_N$（从 $a$ 到额定运行点 $c$），它在纵轴、横轴上的投影就是 $P_N$、$Q_N$；
- $\dot E$ 那条边变成 $E U/X_d$。

**三个约束：**

| 约束 | 物理来源 | 在图上的形状 |
| --- | --- | --- |
| 定子电流 $I\le I_N$ | 定子绕组发热 | 以原点 $a$ 为圆心、半径 $S_N$ 的圆弧 |
| 励磁电流 $I_f\le I_{fN}$（即 $E\le E_N$） | 转子绕组发热 | 以 $(-U^2/X_d,\,0)$ 为圆心、半径 $E_NU/X_d$ 的圆弧（图中红色弧 $c$–$e$） |
| 原动机出力 $P\le P_N$ | 汽轮机/水轮机功率 | 水平线 $d'$–$c$ |

在额定点 $c$，三个约束同时达到。若有功低于额定值，工作点可以沿励磁限制的红弧从 $c$ 向 $e$ 移动，此时无功可以超过额定值 $Q_N$（图中 $b$），$P=0$ 时达到最大 $e$。

**结论**：系统有功备用充足时，可以让部分发电机少发有功、多发无功，用于就地平衡无功、提高电压水平。

### 3.2 同步调相机（P15–P18）

![同步电机的六种运行状态](/obsidian-assets/b5fb19e93249b0f6.png)

同步调相机是**不带原动机、也不带机械负载**的同步电机，即空载运行的同步电动机，$P\approx0$（只从电网吸收很少的有功补偿自身损耗）。

$P=0$ 意味着 $\delta=0$，$\dot E$ 与 $\dot U$ 同相，电流与电压相差 $90^\circ$。由 3.1 节公式

$$
Q_G=UI\sin\varphi=\frac{U(E-U)}{X_d}
$$

- **过励磁**（$E>U$）：$Q_G>0$，向电网发出无功，作无功电源，$0<\varphi<180^\circ$；
- **欠励磁**（$E<U$）：$Q_G<0$，从电网吸收无功，作无功负荷，$-180^\circ<\varphi<0$。

P16 的六幅相量图把同步电机的运行状态按两个维度分类：

- 横向看有功：$\delta>0$ 为发电机，$\delta=0$ 为调相机，$\delta<0$ 为电动机；
- 纵向看无功：上排过励磁（$E\cos\delta>U$），发出无功；下排欠励磁（$E\cos\delta<U$），吸收无功。

判断规则就是 $P=\dfrac{EU}{X_d}\sin\delta$ 和 $Q=\dfrac{U(E\cos\delta-U)}{X_d}$ 的符号。

**优缺点（P17）：**

| 优点 | 缺点 |
| --- | --- |
| 连续平滑调节 | 旋转机械，投资大、维护量大 |
| 既能发出也能吸收无功，可升压也可降压 | 有功损耗大，约为额定容量的 1.5%～5% |
| 可强行励磁，故障时支撑电压 | — |

调相机一般装在**枢纽变电站**。

**新应用（P18）**：调相机有转动惯量和较强的短时过载能力，近年在新能源大规模接入地区重新得到重视，例如青海的 21 台分布式 50 Mvar 调相机、河南漯河召陵（课件写作 Shaoling）的 2 台 300 Mvar 调相机。

### 3.3 静电电容器（P19–P20）

并联电容器是最重要、应用最广的无功补偿装置。装在负荷母线上就地发出 $Q_C$，从电网吸收的无功从 $Q_D$ 减为 $Q_D-Q_C$。

| 优点 | 缺点 |
| --- | --- |
| 可分散也可集中补偿，可**分组投切** | 输出无功 $Q_C=\dfrac{U^2}{X_C}=U^2\omega C$，**电压下降时急剧减少** |
| 投资小、损耗小（额定容量的 0.3%～0.5%） | 只能分级投切，**不能连续调节** |
| 无旋转部件，运行维护简单 | 只能发出无功，不能吸收 |

关于第一条缺点：由 $Q_C\propto U^2$，

$$
\frac{\mathrm dQ_C}{Q_C}=2\frac{\mathrm dU}{U}
$$

电压降低 10%，电容器的无功输出降低约 19%。系统电压越低越需要无功的时候，电容器反而发得越少，这对电压稳定不利（无功电压调节效应为负）。

### 3.4 静止无功补偿器 SVC（P21–P23）

![SVC 结构示意](/obsidian-assets/ae69ddd2feb7e48f.png)

SVC 由电容器与可调电抗器并联组成，常见的是"晶闸管控制电抗器 + 固定电容器"（TCR+FC）、晶闸管投切电容器（TSC）等形式。母线从电网吸收的无功为

$$
Q=Q_D+Q_L-Q_C
$$

负荷变化时

$$
\Delta Q=\Delta Q_D+\Delta Q_L-\Delta Q_C
$$

要使电压不变，就要使从电网吸收的无功不变（$\Delta Q=0$）。电容器固定（$\Delta Q_C=0$），通过晶闸管快速调节电抗器使

$$
\Delta Q_L=-\Delta Q_D
$$

即负荷多要多少无功，电抗器就少吸收多少。

| 优点 | 缺点 |
| --- | --- |
| 调节平滑、性能好 | 最大补偿量与电压平方成正比，低电压时补偿能力小（本质上仍是电容器发无功） |
| 响应快，可用于暂态电压支撑 | 晶闸管相控产生**谐波** |
| 可分相补偿（适合不平衡负荷，如电弧炉、电气化铁路） | — |
| 损耗小 | — |

### 3.5 线路充电功率（P24）

![不同电压等级线路的充电功率](/obsidian-assets/5c036e8a0954be5b.png)

线路对地电容发出的无功

$$
Q_P=U^2B_L
$$

| 电压等级 (kV) | 110 单导线 | 220 单导线 | 220 二分裂 | 500 三分裂 | 750 四分裂 |
| --- | --- | --- | --- | --- | --- |
| 充电功率 (Mvar/100 km) | 3.4 | 14 | 19 | 105 | 240 |

充电功率随 $U^2$ 增长，分裂导线还会增大单位长度电容，所以超高压线路的充电功率很大。核算一下：500 kV 三分裂导线 $b_1\approx4.2\times10^{-6}$ S/km，则 $500^2\times4.2\times10^{-6}\times100\approx105$ Mvar，与表中一致。

线路轻载时，线路电抗消耗的无功 $I^2X$ 很小，充电功率过剩，线路末端电压会升高。因此**超高压线路两端要装并联电抗器**吸收多余的充电功率，限制过电压。

## 4. 现代电力系统的电压调整（P25–P35）

有了无功电源，还要决定怎样使用它们来把电压调进允许范围。难点在规模：电网有成千上万个节点，不可能逐个监视和控制。本节先解决"控制谁"（中枢点），再回答"用什么手段控制"（$U_D$ 公式）。

### 4.1 问题：节点太多（P25）

负荷节点分布广、数量多，不可能逐个监视和控制。办法是**降维**：只监视、控制少数有代表性的节点。

### 4.2 中枢点（P26–P28）

![中枢点示意](/obsidian-assets/14e6a6bed2d568e9.png)

**中枢点**（pilot node）：电压能代表一片区域电压水平的关键节点，一般选

- 区域性发电厂的高压母线；
- 枢纽变电站的二次母线；
- 有大量地方负荷的发电机电压母线。

**基本假设**：只要把中枢点电压控制在合适范围，它所代表区域内各负荷点的电压就都能满足要求。

问题在于怎样定义"有代表性"。设中枢点 $O$ 向负荷点 $A$、$B$ 供电，$U_A=U_O-\Delta U_A$，$U_B=U_O-\Delta U_B$。$\Delta U_A$、$\Delta U_B$ 随各自负荷变化，变化规律不同。中枢点电压必须同时满足

$$
U_{A\min}+\Delta U_A\le U_O\le U_{A\max}+\Delta U_A,
\qquad
U_{B\min}+\Delta U_B\le U_O\le U_{B\max}+\Delta U_B
$$

两个区间在每个时刻都要有交集。若中枢点到某负荷点的电压损耗太大，或各负荷点的电压损耗差别太大，就找不到满足所有负荷点的中枢点电压。所以**中枢点到所辖负荷点的电压损耗不能太大**，也就是电气上要"近"。

**怎么做：基于电气距离的聚类（P28）**

![IEEE 14 节点系统的 Y、Z 矩阵热力图](/obsidian-assets/f4e88dbc8f636fcd.png)

以 IEEE 14 节点系统为例。节点导纳矩阵 $\boldsymbol Y_n$ 稀疏，只反映直接相连关系；节点阻抗矩阵 $\boldsymbol Z_n=\boldsymbol Y_n^{-1}$ 是满阵，$Z_{ij}$ 表示在节点 $j$ 注入单位电流时节点 $i$ 的电压变化（第 7 讲），可以衡量节点间的电压耦合程度。由此定义电气距离：例如常用的灵敏度比值 $\alpha_{ij}=\dfrac{\partial U_i/\partial Q_j}{\partial U_j/\partial Q_j}$，距离 $D_{ij}=-\lg(\alpha_{ij}\alpha_{ji})$；耦合越强，距离越近。然后按电气距离把节点聚成若干区域，各区选一个中枢点。

**实例：江苏电网自动电压控制（P31–P33）**

江苏电网按电气距离划分为若干控制区，每区设中枢点，由自动电压控制（AVC）系统协调区内无功电源。

![中枢点（利园变 220 kV 母线）投入 AVC 前后的电压曲线](/obsidian-assets/945d03d04c42c127.png)

投入 AVC 后，中枢点利园变 220 kV 母线一昼夜的电压基本稳定在 234～235 kV，而未投入时在 233～236.5 kV 间随负荷大幅波动。非中枢点宿迁变 220 kV 母线未被直接控制，投入 AVC 后夜间的电压抬升也明显减小（约 232 kV 降到 230 kV 左右）。这说明控制好中枢点，区内其它节点的电压也跟着得到改善，验证了上面的基本假设。

### 4.3 中枢点的三种调压方式（P29–P30）

| 方式 | 最大负荷时 | 最小负荷时 | 难度 | 适用 |
| --- | --- | --- | --- | --- |
| **逆调压** | 升高到 $1.05U_N$ | 降低到 $U_N$ | 难 | 供电线路长、负荷变化大 |
| **顺调压** | 允许较低，但不低于 $1.025U_N$ | 允许较高，但不高于 $1.075U_N$ | 易 | 供电线路短、负荷变化小 |
| **常调压** | 保持在 $(1.02\sim1.05)U_N$ 不变 | 同左 | 中 | 介于二者之间的其它情况 |

理解"逆"与"顺"：不加控制时，电源电压在负荷大时自然偏低、负荷小时自然偏高，这是"顺"着负荷的自然趋势；逆调压则反过来。

为什么长线路、大负荷变化要用逆调压：负荷点电压 $U_{load}=U_O-\Delta U$，$\Delta U\approx\dfrac{PR+QX}{U}$ 随负荷增大。线路越长（$R$、$X$ 越大）、负荷变化越大，$\Delta U$ 在最大、最小负荷之间的变化就越大。中枢点在大负荷时抬高电压、小负荷时降低电压，正好抵消这部分变化，使负荷点电压保持平稳。代价是要求中枢点有较大的无功调节能力，所以难。

### 4.4 调压手段从哪里来（P34–P35）

![简单输电系统](/obsidian-assets/7ba2d3f18e81e6ea.png)

发电机端电压 $U_G$，经升压变压器 $T_1$（变比 $1:K_1$）、线路 $L$、降压变压器 $T_2$（变比 $K_2:1$）向负荷 $P_D+jQ_D$ 供电。略去变压器励磁支路和线路电纳，把 $T_1$、$L$、$T_2$ 的阻抗都归算到高压侧，合计 $R+jX$。

高压侧送端电压为 $U_GK_1$，经阻抗后降低 $\Delta U$，再经 $T_2$ 变比折算到低压侧：

$$
U_D=\left(U_GK_1-\Delta U\right)\frac{1}{K_2},
\qquad
\Delta U=\frac{P_DR+Q_DX}{U_N}
$$

高压网中 $X\gg R$，略去 $P_DR$：

$$
U_D\approx\left(U_GK_1-\frac{Q_DX}{U_N}\right)\frac{1}{K_2}
$$

式中可以改变的量就是四类调压手段：

1. 调节发电机端电压 $U_G$（改变励磁）；
2. 改变变压器变比 $K_1$、$K_2$（调分接头）；
3. 改变无功功率分布 $Q_D$（就地无功补偿，减少经网络输送的无功）；
4. 改变线路参数 $X$（串联电容补偿）。

## 5. 调压措施（P36–P41）

4.4 节从 $U_D$ 公式得到四类手段：调 $U_G$、调变比 $K$、调 $Q_D$、调 $X$。5.1 到 5.4 依次说明每一类怎样实现、有什么限制。

### 5.1 发电机调压（P36）

改变励磁电流就能改变 $U_G$，不需要额外投资。发电机出力（$Q_G$）可以在大负荷时调高、小负荷时调低，**容易实现逆调压**，所以对直接用发电机电压供电的小系统是首选。

但在大系统中有两个问题：

- 发电机母线同时带有**地方负荷**和经多级变压的**远方负荷**，两者对电压的要求不同：远方负荷电压损耗大，要求发电机电压随负荷变化幅度大；地方负荷则只需要小幅调整。单靠发电机难以兼顾。
- 多台发电机之间如何分配 $Q_G$ 涉及无功优化，与按经济性分配有功（经济调度）存在矛盾，且受 3.1 节 P-Q 极限约束。

所以发电机调压是约束下的优化问题，**不能只靠发电机调压**，要与其它手段配合。

### 5.2 改变变压器分接头（P37–P39）

![有载调压变压器原理与实物](/obsidian-assets/8a2f0e95e331f628.png)

变压器高压绕组（或高、中压绕组）设有若干分接头，改变分接头就改变了匝数比。分接头一般装在高压侧，因为高压侧电流小，分接开关容易制造。

**例：$110\pm2\times2.5\%/10.5$ kV 的变压器有几个分接头？变比各是多少？**

主抽头 110 kV，上下各 2 档，每档 2.5%，共 5 个分接头：

| 分接头 | 高压侧电压 (kV) | 变比 |
| --- | --- | --- |
| $+5\%$ | $110\times1.05=115.5$ | $115.5/10.5=11.000$ |
| $+2.5\%$ | $110\times1.025=112.75$ | $112.75/10.5=10.738$ |
| $0$（主抽头） | $110$ | $110/10.5=10.476$ |
| $-2.5\%$ | $110\times0.975=107.25$ | $107.25/10.5=10.214$ |
| $-5\%$ | $110\times0.95=104.5$ | $104.5/10.5=9.952$ |

注意二次侧额定电压是 10.5 kV 而不是 10 kV：降压变压器二次侧额定电压比电网额定电压高 5%（直接接用户、阻抗小的为 5%，否则为 10%），用来补偿变压器内部的电压损耗（第 1 讲额定电压一节）。

**普通变压器（无励磁调压）**：必须**停电**才能改变分接头，所以一个分接头要同时兼顾最大、最小负荷两种运行方式。课件未展开，按教材的做法补充如下（降压变压器）：

设高压母线电压 $U_1$，归算到高压侧的变压器电压损耗 $\Delta U_T$，低压侧期望电压 $U_2$，低压侧额定电压 $U_{2N}$，则所需高压侧分接头电压

$$
U_{1t}=\frac{U_1-\Delta U_T}{U_2}\,U_{2N}
$$

分别对最大、最小负荷求出 $U_{1t\max}$、$U_{1t\min}$，取平均值 $U_{1t}=\dfrac{U_{1t\max}+U_{1t\min}}{2}$，选最接近的标准分接头，再校验两种方式下的低压侧电压是否满足要求。

**有载调压变压器**（P38）：调压绕组带有若干抽头，经切换装置（含限流电抗或电阻）在**不停电**的情况下切换分接头。最大、最小负荷可以分别选不同的分接头，调压范围也更大，能实现逆调压。

**一个限制**：改变变比本身并不产生无功，只是改变无功的分布。系统无功不足时，提高某处的变比使局部电压升高，该处负荷吸收的无功随之增加，会使其它地方电压更低。所以**无功不足的系统，首先要补充无功电源，不能单靠调分接头**。

**加压调压变压器**（P39）

![加压调压变压器及三种调压方式](/obsidian-assets/6bbe90f5479e6be7.png)

主变压器之外再串联一套"电源变压器 + 串联变压器"，在线路中叠加一个附加电压 $\mathrm d\dot U_A$，使 $\dot U_A'=\dot U_A+\mathrm d\dot U_A$：

- **纵向调压**（vertical）：$\mathrm d\dot U_A$ 与 $\dot U_A$ 同相，只改变电压幅值；
- **横向调压**（horizontal）：$\mathrm d\dot U_A$ 与 $\dot U_A$ 垂直，主要改变相角（可用来调节环网中的有功分布）；
- **斜向调压**（mixed）：两者组合，幅值和相角同时改变。

### 5.3 无功补偿调压（P40）

![并联补偿调压](/obsidian-assets/9bce70a63c6b23e5.png)

通过在负荷端装设无功补偿装置，减少经网络输送的无功，从而减小电压损耗。补偿可以并联（改变 $Q_D$）也可以串联（改变 $X$），选择容量时要同时考虑调压要求和经济性（多目标）。

**并联补偿容量的计算（补充推导）。** 系统 $U_1$ 经 $Z=R+jX$（含变压器，归算到高压侧）向负荷 $P_D+jQ_D$ 供电，变压器变比为 $k$。$U_2'$ 表示归算到高压侧的低压母线电压。

补偿前：

$$
U_1=U_2'+\frac{P_DR+Q_DX}{U_2'}
$$

在低压母线并联 $Q_C$ 后，使低压母线电压变为 $U_{2C}'$（归算到高压侧）：

$$
U_1=U_{2C}'+\frac{P_DR+(Q_D-Q_C)X}{U_{2C}'}
$$

两式 $U_1$ 相等，整理得

$$
Q_C=\frac{U_{2C}'}{X}\left[\left(U_{2C}'-U_2'\right)+\left(\frac{P_DR+Q_DX}{U_{2C}'}-\frac{P_DR+Q_DX}{U_2'}\right)\right]
$$

方括号中第二项是两个电压损耗之差，数值很小，略去后

$$
Q_C\approx\frac{U_{2C}'}{X}\left(U_{2C}'-U_2'\right)
$$

把 $U_{2C}'=kU_{2C}$ 代入（$U_{2C}$ 为低压侧实际期望电压）：

$$
Q_C\approx\frac{k^2U_{2C}}{X}\left(U_{2C}-\frac{U_2'}{k}\right)
$$

可见补偿容量不仅取决于调压要求，还与变比 $k$ 有关。所以选补偿容量和选分接头要配合进行。

**两种并联补偿装置的配合方式（P40）：**

- **并联电容器**：只能发出无功。**最小负荷时全部切除**，按最小负荷的电压要求选变压器分接头（尽量选高一些的变比 $k$）；**最大负荷时投入**，按上式确定所需容量。
- **同步调相机**：既能发也能吸。**最大负荷时过励磁**作无功电源，**最小负荷时欠励磁**作无功负荷。由于欠励磁也能参与调压，变比可以选得更合适，所需容量比电容器方案小（欠励磁运行容量一般只有额定容量的 50%～65%，选变比时要考虑这个限制）。

### 5.4 串联电容补偿（P41）

在线路中串入电容 $X_C$，线路总电抗变为 $X_L-X_C$：

$$
\Delta U=\frac{PR+Q(X_L-X_C)}{U}
$$

串联电容上的"负电压损耗" $-QX_C/U$ 抵消了一部分线路电抗上的电压损耗。

| 效果 | 并联补偿 | 串联补偿 |
| --- | --- | --- |
| 降低有功损耗 | 减少线路传输的无功，从而减少有功损耗，效果明显 | 只是通过提高电压间接降低损耗，效果不如并联补偿 |
| 降低电压损耗 | 减少无功流动，从而减少电压损耗 | 在 $X_C$ 上产生负电压损耗，抵消 $X_L$ 上的电压损耗；适用于功率因数低、电压波动频繁的场合 |

为什么串联补偿"适用于功率因数低、电压波动频繁的场合"：

- 串联补偿降低的电压损耗是 $QX_C/U$，与流过的无功成正比。功率因数低时 $Q$ 大，效果就大。
- 补偿量随负荷电流自动变化：负荷大、电压损耗大时补偿也大，负荷小时补偿也小，相当于自动调压，不需要额外控制，适合负荷冲击、电压频繁波动的线路。

对 $\Delta P=\dfrac{P^2+Q^2}{U^2}R$ 而言，串联补偿不改变线路中的 $P$、$Q$，只能通过提高 $U$ 间接减小损耗，所以降损效果不如直接减小 $Q$ 的并联补偿。

## 6. 小结

回到开头的五个问题：

1. **电压偏移的影响与允许范围**：偏低使设备过热、网损增加，甚至电压失稳；偏高危害绝缘、增加电晕损耗。35 kV 及以上 $\pm5\%$，10 kV 及以下 $\pm7\%$。
2. **电压水平取决于无功平衡**：运行点是电源 Q-U 曲线与负荷 Q-U 曲线的交点，$Q\approx(EU-U^2)/X_\Sigma$。要在额定电压附近平衡，就需要充足的无功电源，而且要分层分区就地平衡。
3. **无功电源**：

| 无功电源 | 能否吸收无功 | 调节方式 | 电压下降时出力 | 主要特点 |
| --- | --- | --- | --- | --- |
| 发电机 | 能（进相运行） | 连续 | 可维持 | 受 P-Q 极限约束，有功有备用时可多发无功 |
| 同步调相机 | 能（欠励磁） | 连续 | 可强励 | 投资大，损耗 1.5%～5% |
| 并联电容器 | 不能 | 分级 | 按 $U^2$ 下降 | 便宜，损耗 0.3%～0.5% |
| SVC | 能（TCR） | 连续、快速 | 按 $U^2$ 下降 | 有谐波 |
| 线路充电功率 | — | 不可调 | 按 $U^2$ 变化 | 超高压线路需并联电抗器吸收 |

4. **大电网调压的特点**：节点太多，采用中枢点降维；按电气距离分区，每区控制中枢点电压。调压方式有逆调压、顺调压、常调压三种。
5. **调压措施**：由 $U_D\approx\left(U_GK_1-\dfrac{Q_DX}{U_N}\right)\dfrac{1}{K_2}$ 得到四类：调 $U_G$（发电机励磁），调 $K$（分接头、加压调压变压器），调 $Q_D$（并联补偿），调 $X$（串联补偿）。其中调分接头不产生无功，无功不足时要先补充无功电源。
