---
blog: true
title: "电力系统分析：第4章 第11讲 有功功率与频率调整"
slug: "电力系统分析-第4章-第11讲-有功功率与频率调整-pwr4l11"
summary: "从转子能量平衡解释频率变化，推导负荷与发电机的 P-f 静特性、一次调频后的频差和功率分配，再说明二次调频怎样恢复频率，以及多机等值、备用容量、AGC 与系统惯性的作用。"
date: 2026-11-16
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "有功功率"
  - "频率调整"
  - "一次调频"
  - "二次调频"
  - "AGC"
  - "课程笔记"
outgoing:
  - "电力系统分析-第4章-第10讲-无功功率与电压调整-pwr4l10"
  - "电力系统分析-第4章-第12讲-经济运行与经济调度-pwr4l12"
  - "电力系统分析-第13讲-暂态分析概述与同步发电机模型-pwrtr01"
---

# 第 11 讲：有功功率与频率调整

电网负荷随时在变，而原动机的机械功率需要经过调节才能跟上。两者之间短暂的功率缺额由旋转部件的动能补足，表现为转速和频率下降。调频就是沿着这条因果关系，调节有功功率，使系统重新平衡。

第 10 讲讨论无功与电压，本讲讨论有功与频率。两类控制共同决定潮流运行点能否维持在合适的位置。

## 1. 有功不平衡为什么会引起频率变化

同步发电机的电频率与转速满足

$$
f=\frac{p_p n}{60}
$$

其中 $p_p$ 是极对数，$n$ 是机械转速，单位为 r/min。频率改变意味着同步机的转速改变。

设原动机输入的机械功率为 $P_m$，发电机转换成电磁功率的部分为 $P_e$。暂时把机械损耗并入功率差，转子的能量平衡为

$$
\frac{\mathrm d W_k}{\mathrm dt}=P_m-P_e
$$

当负荷突然增加时，发电机的电磁功率随网络状态迅速改变，汽轮机或水轮机的输入功率却还来不及增加，因而 $P_m<P_e$。转子释放动能、转速下降，系统频率也随之下降。反过来，负荷突然减少会使转子加速、频率上升。

**频率变化反映有功功率的动态不平衡；频率稳定在某个值，说明系统在该频率下重新达到了功率平衡。** 新平衡频率未必等于额定频率。

频率偏移会改变电动机转速和设备运行性能。频率下降还可能使厂用电动机出力降低；在电压没有相应降低时，变压器和电机的 $U/f$ 增大，磁通与励磁需求随之增大。因此，频率控制也会影响电压和机组自身的运行条件。

## 2. 负荷的 P-f 静特性

### 2.1 负荷需求也随频率变化

并非所有负荷都在频率下降后保持原来的功率。电动机转速改变后，所带机械负载的功率也会变化。把不同类型的负荷汇总，可以用下式近似描述：

$$
P_D(f)=P_{DN}\left[
a_0+a_1\frac{f}{f_N}
+a_2\left(\frac{f}{f_N}\right)^2+\cdots
\right],\qquad \sum_k a_k=1
$$

$P_{DN}$ 是额定频率 $f_N$ 下的负荷功率，各项表示不同频率敏感性的负荷成分。在额定频率附近，将它线性化：

$$
\Delta P_D=K_D\Delta f,\qquad
K_D=\left.\frac{\mathrm dP_D}{\mathrm df}\right|_{f_N}
$$

$K_D$ 称为负荷的频率调节效应系数，单位为 MW/Hz。对通常的综合负荷，$K_D>0$，因此频率下降时，负荷吸收的有功也会减少。这种变化会缩小最初的功率缺额。

### 2.2 区分“负荷增加”和“频率引起的负荷变化”

设用户接入新设备，在原频率下增加的负荷为 $\Delta P_{D0}$。这个量代表外部扰动。频率改变后，实际负荷增量为

$$
\Delta P_{Df}=\Delta P_{D0}+K_D\Delta f
$$

若 $\Delta P_{D0}>0$ 且 $\Delta f<0$，则实际负荷增量小于最初的增量。后面推导调频平衡时，这两个量必须分开。

### 2.3 标幺系数的含义

以 $P_{DN}$、$f_N$ 为基准：

$$
K_D^*=\frac{\Delta P_D/P_{DN}}{\Delta f/f_N}
=K_D\frac{f_N}{P_{DN}}
$$

例如 $K_D^*=1.5$ 表示在这个线性近似下，频率降低 $1\%$，负荷功率约降低 $1.5\%$。它取决于负荷组成，会随地区和时段改变。

## 3. 发电机的下垂特性与一次调频

### 3.1 调速器怎样形成负反馈

调速系统检测转速变化，通过执行机构改变汽门或导叶开度。转速下降时增大原动机输入，转速上升时减小输入。

液压调速机构可以分成检测、放大、执行和反馈几个环节：离心摆检测转速，错油门控制油流，接力器改变阀门开度，阀位反馈使执行机构在新的开度停下。电子调速器的实现不同，控制关系仍可用同样的静特性描述。

### 3.2 下垂特性为什么有一个负号

给定功率设定值时，发电机的一次调频静特性近似为

$$
\Delta P_G=-K_G\Delta f,\qquad K_G>0
$$

即频率越低，机组增加的有功越多。若把静特性写成 $f$ 对 $P_G$ 的关系，可定义

$$
r_g=-\frac{\Delta f}{\Delta P_G},\qquad K_G=\frac{1}{r_g}
$$

这里 $r_g$ 的单位为 Hz/MW。常用的标幺调差系数为

$$
R=-\frac{\Delta f/f_N}{\Delta P_G/P_{GN}}
=\frac{1}{K_G^*},\qquad
K_G^*=K_G\frac{f_N}{P_{GN}}
$$

例如 $R=5\%$ 对应 $K_G^*=20$。它表示静特性直线的斜率关系，实际响应还要受到可用调节容量和执行速度的约束。

### 3.3 一次调频为什么留下频差

一次调频依靠频率偏差改变出力。若频率已经回到原值，$\Delta f=0$，按原来的下垂直线就有 $\Delta P_G=0$。于是，仅靠这条固定的静特性，不能在频率完全恢复的同时长期承担新增负荷。

一次调频后的新平衡通常满足 $\Delta f\ne0$，所以称为**有差调节**。

## 4. 一次调频后的频率与功率分配

![负荷增加后，发电机与负荷静特性的交点移动](/obsidian-assets/7cd1028da0e77d71.png)

图中纵轴为频率，横轴为功率。发电机曲线向右下倾斜，负荷曲线向右上倾斜；负荷增加使负荷曲线整体右移。新交点对应频率下降、发电出力增加，同时负荷出现频率调节效应。

忽略扰动前后的网损增量，新增发电应等于实际新增负荷：

$$
\Delta P_G=\Delta P_{Df}
$$

代入两侧静特性：

$$
-K_G\Delta f=\Delta P_{D0}+K_D\Delta f
$$

得到

$$
\boxed{\Delta f=-\frac{\Delta P_{D0}}{K_G+K_D}}
$$

定义系统的功率频率特性系数

$$
K=K_G+K_D
$$

则 $K$ 越大，同样大小的负荷扰动所造成的稳态频差越小。

### 4.1 多台机组共同承担扰动

在同一同步系统的共同稳态频差下，第 $i$ 台机组响应为

$$
\Delta P_{Gi}=-K_{Gi}\Delta f
$$

相加即得

$$
K_G=\sum_iK_{Gi},\qquad
\Delta P_G=-\left(\sum_iK_{Gi}\right)\Delta f
$$

所以各机组分担的功率增量之比为

$$
\Delta P_{G1}:\Delta P_{G2}:\cdots
=K_{G1}:K_{G2}:\cdots
$$

若各机组调差系数相同，$K_{Gi}\propto P_{GiN}$，则功率增量按额定容量比例分配。

实际 MW/Hz 系数可以直接相加。各机组以自身额定容量定义的标幺系数，则应按容量加权：

$$
K_G^*=\frac{\sum_iK_{Gi}^*P_{GiN}}{\sum_iP_{GiN}}
$$

### 4.2 系统标幺系数与容量基准

发电侧通常用在线参与调频机组的总额定容量 $P_{GN}$ 作基准，负荷侧用 $P_{DN}$ 作基准。换到统一的负荷功率基准后：

$$
K^*=K\frac{f_N}{P_{DN}}
=K_G^*\frac{P_{GN}}{P_{DN}}+K_D^*
$$

令 $\rho=P_{GN}/P_{DN}$，即课件中的容量比，则

$$
K^*=\rho K_G^*+K_D^*
$$

这个容量比与实际还能增加多少出力是两个量。机组即使额定容量很大，若已经接近最大出力，其向上的调频余量仍可能很小。

### 4.3 一个完整算例

设系统 $f_N=50\ \mathrm{Hz}$，负荷 $P_{DN}=10000\ \mathrm{MW}$，负荷系数 $K_D^*=1.5$；参与调频的机组总额定容量为 $12000\ \mathrm{MW}$，等值 $K_G^*=20$，并有足够的向上调节余量。

先还原为实际值：

$$
K_D=1.5\frac{10000}{50}=300\ \mathrm{MW/Hz}
$$

$$
K_G=20\frac{12000}{50}=4800\ \mathrm{MW/Hz}
$$

负荷突然增加 $510\ \mathrm{MW}$，一次调频后的频差为

$$
\Delta f=-\frac{510}{4800+300}=-0.1\ \mathrm{Hz}
$$

于是

$$
\Delta P_G=-4800(-0.1)=480\ \mathrm{MW}
$$

$$
K_D\Delta f=300(-0.1)=-30\ \mathrm{MW}
$$

发电增加 $480\ \mathrm{MW}$，负荷因频率降低而少吸收 $30\ \mathrm{MW}$，二者共同弥补最初的 $510\ \mathrm{MW}$ 缺额。最终频率为 $49.9\ \mathrm{Hz}$，实际新增负荷为 $480\ \mathrm{MW}$。

若某台机组已经达到最大出力，它就无法继续按 $-K_{Gi}\Delta f$ 增加功率。此时应将该机组固定在限值上，对其他仍能调节的机组重新建立平衡。

## 5. 二次调频怎样恢复频率

![二次调频移动发电机静特性，减小剩余频差](/obsidian-assets/07c2ead2ee740c42.png)

一次调频改变的是同一条下垂直线上的运行点。二次调频改变功率设定值，使整条静特性平移。

记二次调频带来的设定值增量为 $\Delta P_{GS}$，发电总增量变为

$$
\Delta P_G=\Delta P_{GS}-K_G\Delta f
$$

功率平衡给出

$$
\Delta P_{GS}-K_G\Delta f
=\Delta P_{D0}+K_D\Delta f
$$

因此

$$
\boxed{\Delta f=-\frac{\Delta P_{D0}-\Delta P_{GS}}{K_G+K_D}}
$$

这个式子直接说明：

- $\Delta P_{GS}<\Delta P_{D0}$ 时，频率仍低于原值。
- $\Delta P_{GS}=\Delta P_{D0}$ 时，频率恢复。
- $\Delta P_{GS}>\Delta P_{D0}$ 时，频率高于原值。

在前面的算例中，要把频率恢复到 $50\ \mathrm{Hz}$，二次调频需把总功率设定值提高 $510\ \mathrm{MW}$。随着频率恢复，一次调频所对应的偏差响应逐渐减小，负荷原先减少的 $30\ \mathrm{MW}$ 也重新出现。最终新增的 $510\ \mathrm{MW}$ 负荷由提高后的功率设定值承担。

AGC，即自动发电控制，承担这类协调调节。调度中心根据系统偏差计算调节需求，向参与 AGC 的电厂分配指令，机组控制系统再执行功率调整。互联系统还需要同时照顾联络线交换功率计划。

## 6. 一次、二次、三次调频怎样配合

负荷曲线既有快速的小幅随机波动，也有持续时间较长的波动和缓慢变化的趋势。

![负荷曲线中的快速、中速和缓慢变化分量](/obsidian-assets/c3ff5695d99056ca.png)

课件用小于约 10 秒、约 10 秒至 3 分钟、超过约 3 分钟三个尺度来分解负荷变化。它们有助于理解不同调节层次的分工：

| 调节层次 | 主要动作 | 解决的问题 |
| --- | --- | --- |
| 一次调频 | 机组调速器根据本地频差响应 | 迅速抑制偏差，建立新的功率平衡 |
| 二次调频 | 改变部分机组的功率设定值，通常由 AGC 协调 | 恢复频率，修正计划交换功率偏差 |
| 三次调频 | 根据负荷预测和运行条件重新安排出力 | 持续供需平衡、经济运行和调节资源接替 |

三者在时间上可以重叠。一次调频并不会在二次调频开始后停止，机组仍围绕新的设定值响应频差。

备用容量为这些调节提供实际的功率空间。在线机组的最大可用出力与当前出力之差，是向上的旋转备用；已经具备启动条件、尚未并网的设备，可在较长时间内提供容量备用。按用途还可以区分负荷备用、事故备用和检修备用等。

备用不仅要看 MW 数量，还要看它能多快送出来、能持续多久。原动机响应慢，或者备用集中在受限断面另一侧，都可能影响实际调节效果。

## 7. 静态调频能力与惯性各管哪一段

前面得到的

$$
\Delta f=-\frac{\Delta P_{D0}}{K_G+K_D}
$$

描述一次调频后的平衡频差。扰动刚发生时，频率下降得多快，还取决于系统储存的动能。对相同的功率缺额，惯性越小，初始频率变化率的绝对值越大。

同步机的转子动能通过电磁过程自然参与频率响应。经变流器并网的电源，其机械转速或直流侧储能与电网频率之间没有同样的直接耦合；它能提供怎样的快速功率支持，取决于控制方式、可用能量和出力余量。

因此，惯性、调频系数和备用容量分别描述不同的能力：惯性影响最初的变化速度，下垂特性决定功率对频差的响应，备用决定这种响应能做到多大。第 13 讲将用转子运动方程把功率差、频率变化率和惯性联系起来。

## 课件与相关笔记

本篇依据课程文件《11-EN第四章电力系统稳态运行与控制》，31 页。P9—20 为静特性与一次、二次调频推导，P21—28 为有功平衡、备用和多机等值，P29—30 为惯性与 AGC。

- 上一讲：[[电力系统分析-第4章-第10讲-无功功率与电压调整-pwr4l10|无功功率与电压调整]]
- 下一讲：[[电力系统分析-第4章-第12讲-经济运行与经济调度-pwr4l12|经济运行与经济调度]]
- 动态模型：[[电力系统分析-第13讲-暂态分析概述与同步发电机模型-pwrtr01|暂态分析与同步发电机模型]]
