---
blog: true
title: "电力系统分析：第4章 第12讲 经济运行与经济调度"
slug: "电力系统分析-第4章-第12讲-经济运行与经济调度-pwr4l12"
summary: "从电源运行特性建立经济调度模型，推导等微增率准则及其边际成本含义，说明出力上下限的处理和 λ 迭代方法，再推导网损修正系数，并完整计算无网损与含网损的双机算例。"
date: 2026-11-16
category: "电力系统分析"
featured: false
tags:
  - "电力系统分析"
  - "经济调度"
  - "等微增率"
  - "边际成本"
  - "网损"
  - "最优运行"
  - "课程笔记"
outgoing:
  - "电力系统分析-第4章-第11讲-有功功率与频率调整-pwr4l11"
  - "电力系统分析-第13讲-暂态分析概述与同步发电机模型-pwrtr01"
---

# 第 12 讲：经济运行与经济调度

第 11 讲讨论负荷变化后怎样恢复有功平衡。恢复平衡以后，同一份负荷往往可以由多种发电组合满足：一台多发、另一台少发，总功率仍然相同，但成本不同。

经济调度研究的就是这种出力分配。它以满足负荷和运行约束为前提，使总运行成本尽可能低。

## 1. 不同电源为什么承担不同的负荷

安排出力时，需要同时考虑成本、可调范围、调节速度和能源约束。

| 电源 | 运行经济性 | 影响调度的主要条件 |
| --- | --- | --- |
| 火电 | 燃料成本明显，效率随负荷改变 | 最小技术出力、爬坡能力、启停过程；热电联产还受供热需求约束 |
| 水电 | 不消耗燃料，变动成本较低 | 来水、库容、水头及防洪、灌溉等综合用水要求 |
| 核电 | 初始投资大，运行中的燃料成本相对较低 | 运行方式、调节过程和设备条件 |
| 风电、光伏 | 发电边际燃料成本接近零 | 可用出力取决于天气；向上调节需要有可用余量 |
| 储能 | 在不同时段之间转移能量 | 荷电状态、充放电功率、效率和持续时间 |

水电有较快的调节能力，但可用水量需要跨时段分配。风光出力在简化调度中常作为给定出力，从总负荷中扣除，得到其他机组需要承担的净负荷：

$$
P_{\mathrm{net}}=P_D-P_{\mathrm{wind}}-P_{\mathrm{PV}}
$$

若计入储能，则净需求还应加上充电功率、减去放电功率。

![丰水期与枯水期的负荷分配示意](/obsidian-assets/a10769cee2cf538c.png)

图中 A 为不可调水电，B 为可调水电，C 为火电，D 为核电，E、F 为不同蒸汽参数的火电。丰水期与枯水期的来水条件不同，同一类电源承担的负荷位置也会变化。电源的安排需要结合具体时段的资源条件。

本讲的经济调度模型主要回答：**给定已经投入运行的机组，怎样分配它们的有功出力？** 若连哪些机组开机、何时启停也要决定，就进一步成为机组组合问题。

## 2. 发电成本与微增率

### 2.1 成本曲线的单位

设机组输出有功功率 $P_G$，其单位时间内的运行成本为 $C(P_G)$。若功率用 MW、成本用元/h，维持该出力运行一小时的成本就是 $C(P_G)$ 元。

火电的简化模型只计燃料变动成本。若标准煤耗量为 $F(P_G)$，单位为 t/h，煤价为 $K$，单位为元/t，则

$$
C(P_G)=K F(P_G)
$$

在一定运行区间内，常把成本曲线拟合成二次函数：

$$
C(P_G)=a+bP_G+cP_G^2,\qquad c>0
$$

$a$ 表示机组保持投入时的常数成本项，$b$、$c$ 描述成本随出力增加的变化。拟合式应结合机组允许的出力区间使用。

### 2.2 微增率描述“下一点功率”的成本

成本微增率，也称增量成本或边际发电成本，为

$$
IC=\frac{\mathrm dC}{\mathrm dP_G}
$$

其单位是

$$
\frac{\text{元/h}}{\mathrm{MW}}=\text{元/MWh}
$$

对于二次成本函数：

$$
IC=b+2cP_G
$$

例如

$$
C(P_G)=9000+450P_G+0.1P_G^2
$$

则

$$
IC=450+0.2P_G
$$

在 $P_G=200\ \mathrm{MW}$ 附近，增加 $1\ \mathrm{MW}$ 并维持一小时，成本约增加 $490$ 元。

平均成本 $C/P_G$ 与边际成本 $\mathrm dC/\mathrm dP_G$ 含义不同。在已开机机组之间转移一小部分负荷时，决定总成本怎样变化的是后者。常数项 $a$ 不影响这一步的边际分配，却会影响开停机方案的经济性。

## 3. 从网络调度模型到简化经济调度

### 3.1 网络中的调度需要满足潮流约束

若各节点负荷已知，目标函数可写为

$$
\min \ C_T=\sum_{i=1}^{m}C_i(P_{Gi})
$$

但任意一组发电出力未必对应可行的网络运行状态。它还要满足节点功率平衡、机组出力限制和支路输送限制，例如

$$
P_{Gi}-P_{Di}=P_i(U,\delta)
$$

$$
P_{Gi}^{\min}\le P_{Gi}\le P_{Gi}^{\max}
$$

$$
|P_{ij}|\le P_{ij}^{\max}
$$

运行中还需要检查无功、电压等条件。潮流计算求解给定出力下的网络状态；经济调度则在满足约束的出力方案之间寻找成本更低的方案。

以三台发电机为例，可以把两台机组的有功出力作为调整量，由潮流计算得到平衡机组出力和各支路潮流。检查约束后，才能判断这个出力方案是否可行，并计算相应总成本。

### 3.2 无网损、无断面限制的简化

若忽略网损和网络输送限制，系统有功平衡只剩

$$
\sum_{i=1}^{m}P_{Gi}=P_D
$$

再暂时忽略机组出力上下限，问题成为

$$
\begin{aligned}
\min\quad &\sum_i C_i(P_{Gi})\\
\text{s.t.}\quad &\sum_iP_{Gi}=P_D
\end{aligned}
$$

这个模型把网络看成一个统一的功率汇集点。它的最优条件具有清楚的经济含义。

## 4. 等微增率准则

### 4.1 从拉格朗日函数推导

构造

$$
\mathcal L=\sum_i C_i(P_{Gi})
-\lambda\left(\sum_iP_{Gi}-P_D\right)
$$

对各机组出力求偏导：

$$
\frac{\partial\mathcal L}{\partial P_{Gi}}
=\frac{\mathrm dC_i}{\mathrm dP_{Gi}}-\lambda=0
$$

于是

$$
\boxed{IC_1=IC_2=\cdots=IC_m=\lambda}
$$

连同功率平衡，共有 $m+1$ 个方程，求解 $m$ 个出力和一个乘子 $\lambda$。

若各成本函数为严格凸的二次函数，这个条件与功率平衡共同确定无约束情形下的唯一最优分配。

### 4.2 用负荷转移理解它

![在两台机组间转移相同功率，比较边际成本](/obsidian-assets/f6e51d44d9c4e1cc.png)

若某个分配中 $IC_1>IC_2$，让机组 1 少发 $\varepsilon$，机组 2 多发 $\varepsilon$。总发电功率不变，而总成本的一阶变化为

$$
\Delta C_T\approx-IC_1\varepsilon+IC_2\varepsilon
=-(IC_1-IC_2)\varepsilon<0
$$

因此原分配还有降低成本的空间。只要两台机组都能继续调整，就应把负荷从边际成本较高的机组转向较低的机组，直到微增率相等。

### 4.3 λ 是系统边际供电成本

记最优总成本为 $C_T^{\mathrm{opt}}(P_D)$，则在最优解随负荷平滑变化的区间内：

$$
\frac{\mathrm d C_T^{\mathrm{opt}}}{\mathrm dP_D}=\lambda
$$

负荷增加一小部分 $\varepsilon$ 时，最优运行成本率约增加 $\lambda\varepsilon$。这里的 $\lambda$ 是模型中的系统边际成本；实际市场价格还与市场机制、网络约束及报价有关。

### 4.4 双机算例

设

$$
\begin{aligned}
C_1&=9000+450P_{G1}+0.1P_{G1}^2\\
C_2&=25000+430P_{G2}+0.03P_{G2}^2
\end{aligned}
$$

负荷为 $700\ \mathrm{MW}$，忽略网损和出力限值：

$$
\begin{cases}
450+0.2P_{G1}=430+0.06P_{G2}\\
P_{G1}+P_{G2}=700
\end{cases}
$$

解得

$$
P_{G1}=84.615\ \mathrm{MW},\qquad
P_{G2}=615.385\ \mathrm{MW}
$$

$$
\lambda=466.923\ \text{元/MWh}
$$

机组 2 的微增率起点更低、增长斜率更小，所以它在最优点承担更多负荷。

## 5. 出力上下限怎样改变最优条件

### 5.1 等微增率适用于仍能自由调节的机组

加入

$$
P_{Gi}^{\min}\le P_{Gi}\le P_{Gi}^{\max}
$$

后，最优解分为三种情况：

$$
\begin{cases}
IC_i=\lambda,& P_{Gi}^{\min}<P_{Gi}<P_{Gi}^{\max}\\
IC_i\ge\lambda,& P_{Gi}=P_{Gi}^{\min}\\
IC_i\le\lambda,& P_{Gi}=P_{Gi}^{\max}
\end{cases}
$$

达到上限的机组即使边际成本较低，也不能再增加出力；达到下限的机组即使边际成本较高，也不能再减少出力。其余机组继续按等微增率分配。

![负荷增加、λ 上升时，机组依次触及出力上限](/obsidian-assets/19d661d124ae93aa.png)

图中不同机组的微增率曲线只在各自允许的出力区间内有效。随着负荷增加，$\lambda$ 上升；一台机组触及上限后，后续负荷增量由其他尚未到限的机组承担。

### 5.2 给上一算例增加一个下限

若额外要求 $P_{G1}\ge150\ \mathrm{MW}$，原来的 $84.615\ \mathrm{MW}$ 就不可行。把机组 1 固定在下限，剩余负荷交给机组 2：

$$
P_{G1}=150\ \mathrm{MW},\qquad P_{G2}=550\ \mathrm{MW}
$$

此时

$$
IC_1=480,\qquad IC_2=463\quad(\text{元/MWh})
$$

仍能自由调整的机组 2 决定 $\lambda=463$。机组 1 在下限上满足 $IC_1\ge\lambda$。两台机组的微增率不同，正是出力限值起作用的结果。

### 5.3 二次成本下的 λ 迭代

对于 $C_i=a_i+b_iP_{Gi}+c_iP_{Gi}^2$，给定 $\lambda$ 时，先由微增率相等得到

$$
P_{Gi}=\frac{\lambda-b_i}{2c_i}
$$

再将结果限制在允许区间内：

$$
P_{Gi}(\lambda)=
\min\left\{P_{Gi}^{\max},
\max\left[P_{Gi}^{\min},\frac{\lambda-b_i}{2c_i}\right]\right\}
$$

求出全部机组的总出力后，与负荷比较：总出力不足则提高 $\lambda$，过多则降低 $\lambda$。因为这里的总出力随 $\lambda$ 单调不减，可以用二分法求解。

开始前先检查

$$
\sum_iP_{Gi}^{\min}\le P_D\le\sum_iP_{Gi}^{\max}
$$

超出这个范围，当前开机组合无法满足负荷，单纯调整 $\lambda$ 也找不到可行解。

## 6. 考虑网损：比较送到负荷端的边际成本

### 6.1 功率平衡中加入网损

若网损随出力分布变化，记为 $P_L(P_G)$，则

$$
\sum_iP_{Gi}=P_D+P_L(P_G)
$$

拉格朗日函数变为

$$
\mathcal L=\sum_iC_i(P_{Gi})
-\lambda\left[\sum_iP_{Gi}-P_L(P_G)-P_D\right]
$$

对未触及出力限值的机组：

$$
\frac{\mathrm dC_i}{\mathrm dP_{Gi}}
-\lambda\left(1-\frac{\partial P_L}{\partial P_{Gi}}\right)=0
$$

定义网损修正系数，也称罚因子：

$$
\alpha_i=\frac{1}{1-\partial P_L/\partial P_{Gi}}
$$

得到修正后的等微增率准则：

$$
\boxed{\alpha_i IC_i=\lambda}
$$

### 6.2 修正系数的物理意义

机组 $i$ 增发 $\mathrm dP_{Gi}$ 时，其中

$$
\mathrm dP_L=\frac{\partial P_L}{\partial P_{Gi}}\mathrm dP_{Gi}
$$

用于补偿新增网损，真正送到负荷端的增量只有

$$
\mathrm dP_D=\left(1-\frac{\partial P_L}{\partial P_{Gi}}\right)\mathrm dP_{Gi}
$$

所以，每增加一单位负荷供电所需的边际成本为

$$
\frac{\mathrm dC_i}{\mathrm dP_D}
=\frac{IC_i}{1-\partial P_L/\partial P_{Gi}}
=\alpha_i IC_i
$$

最优时应使各机组**送到负荷端的边际成本相等**。若某机组增发会增加较多网损，其发电端微增率就需要更低，才值得继续增加出力。

在 $0<\partial P_L/\partial P_{Gi}<1$ 时，$\alpha_i>1$；若增发反而减少原有的远距离输送，边际网损也可能为负。修正系数应由当前网络运行点计算。

## 7. 含网损的双机算例

![两台相同机组分别接近不同负荷节点](/obsidian-assets/930be94e6e330297.png)

两台机组的发电成本微增率相同：

$$
IC_1=0.07P_{G1}+41,\qquad IC_2=0.07P_{G2}+41
$$

两个负荷分别为 $300\ \mathrm{MW}$ 和 $50\ \mathrm{MW}$，总负荷 $350\ \mathrm{MW}$。网损模型为

$$
P_L=0.001(P_{G2}-50)^2
$$

它表示机组 2 超过本地 $50\ \mathrm{MW}$ 负荷的部分要经过线路送出，线路输送产生网损。

在这个简化模型中：

$$
\frac{\partial P_L}{\partial P_{G1}}=0,\qquad
\frac{\partial P_L}{\partial P_{G2}}=0.002P_{G2}-0.1
$$

所以

$$
\alpha_1=1,\qquad
\alpha_2=\frac{1}{1.1-0.002P_{G2}}
$$

最优条件为

$$
\begin{cases}
0.07P_{G1}+41=\lambda\\
\dfrac{0.07P_{G2}+41}{1.1-0.002P_{G2}}=\lambda\\
P_{G1}+P_{G2}-0.001(P_{G2}-50)^2=350
\end{cases}
$$

前两式可以改写为

$$
P_{G1}(\lambda)=\frac{\lambda-41}{0.07}
$$

$$
P_{G2}(\lambda)=\frac{1.1\lambda-41}{0.07+0.002\lambda}
$$

给定 $\lambda$ 后即可算出出力和网损，再检查净供电是否为 $350\ \mathrm{MW}$。例如 $\lambda=50$ 时：

$$
P_{G1}=128.571,\quad P_{G2}=82.353,\quad P_L=1.047
$$

净供电约为 $209.878\ \mathrm{MW}$，不足，应提高 $\lambda$。继续迭代得到

$$
\boxed{
\begin{aligned}
\lambda&=57.44275\ \text{元/MWh}\\
P_{G1}&=234.89644\ \mathrm{MW}\\
P_{G2}&=120.00414\ \mathrm{MW}\\
P_L&=4.90058\ \mathrm{MW}
\end{aligned}}
$$

回代功率平衡：

$$
234.89644+120.00414-4.90058=350.00000\ \mathrm{MW}
$$

两台机组的发电成本曲线相同，最优出力却不同。机组 1 更接近主要负荷中心；增加机组 2 的远送功率会增加网损，所以它承担的出力较少。

课件 P29 所列的 $227.72$、$117.65$ 和 $4.58\ \mathrm{MW}$ 相减后净供电为 $340.79\ \mathrm{MW}$，与题设不符。上面的数值按题设方程重新求解，并同时满足功率平衡和修正后的等微增率条件。

## 8. 把调频与经济调度联系起来

一次调频按下垂特性分担扰动，其分配比例由调频系数决定。经济调度则按边际成本和运行约束重新安排机组出力。

负荷发生变化时，快速响应先抑制频率偏差，后续协调控制恢复频率并调整功率设定值；经济调度再结合成本、网损和设备限制，决定持续运行的出力分配。只要改变机组的功率设定值，就可以把新的经济运行点交给机组控制系统跟踪。

这也解释了为什么“发电总量等于负荷”还不足以确定运行方式：功率平衡只给出总量条件，成本曲线和网络约束进一步决定各台机组应发多少。

## 课件与相关笔记

本篇依据课程文件《12-EN第四章电力系统稳态运行与控制》，30 页。P5—10 为电源运行特性，P11—16 为成本与调度模型，P17—25 为等微增率和出力约束，P26—29 为网损修正。

- 上一讲：[[电力系统分析-第4章-第11讲-有功功率与频率调整-pwr4l11|有功功率与频率调整]]
- 下一讲：[[电力系统分析-第13讲-暂态分析概述与同步发电机模型-pwrtr01|暂态分析概述与同步发电机模型]]
